  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  3.72, -5.36, 3.59,                      !- X,Y,Z Vertex 1 {m}
  3.72, -5.36, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.36, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {f647fa1f-ed64-4a44-b9c4-b03cc367e347}, !- Handle
  Interior Partition Surface 3,           !- Name
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0, -3.91, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -3.91, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {b9737124-cc9e-43c3-91c5-1cf3befaf3a7}, !- Handle
  Interior Partition Surface 4,           !- Name
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Construction Name
  {fe63a187-412a-471c-8c29-c768a63db950}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  -3.7, -3.91, 3.59,                      !- X,Y,Z Vertex 1 {m}
  -3.7, -3.91, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.91, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -3.91, 3.59;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0f2b8d7-8876-421f-88f2-bf66c0a58d01}, !- Handle
  V3_DuctoCOFI_PB_N,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {12e95e9f-f857-4626-972c-cd2937c20e1d}, !- Surface Name
  {746b68e2-6297-4f95-9adc-79d30bc3894d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.49, 0, 0.37,                          !- X,Y,Z Vertex 1 {m}
  4.49, 0, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0.05, 0, 0.0500000000000002,            !- X,Y,Z Vertex 3 {m}
  0.05, 0, 0.37;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {746b68e2-6297-4f95-9adc-79d30bc3894d}, !- Handle
  V1_Coor_PB_S,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {4e27b24e-4c90-4790-8938-fe8a88bc5f3f}, !- Surface Name
  {a0f2b8d7-8876-421f-88f2-bf66c0a58d01}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 3.96,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 3.64,                          !- X,Y,Z Vertex 2 {m}
  4.49, 0, 3.64,                          !- X,Y,Z Vertex 3 {m}
  4.49, 0, 3.96;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78390884-8b43-4b4f-88ee-04e8bb88b536}, !- Handle
  V1_DuctoSalas_PB_S,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {6ca7fa0d-022d-4b8c-87ac-7921acdf0cf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -5.86, 0.37,        !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -5.86, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  3.4, -5.86, 0.0500000000000002,         !- X,Y,Z Vertex 3 {m}
  3.4, -5.86, 0.37;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb8b672b-f670-425b-9efc-9c35ba2c461d}, !- Handle
  V2_DuctoSalas_PB_N,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {a75fa5bb-b780-4e77-8306-99fae8372a2b}, !- Surface Name
  {aec531d8-b8a5-492e-91d2-5461c3bcddb8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.22, 0, 0.37,                          !- X,Y,Z Vertex 1 {m}
  4.22, 0, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 0, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 0, 0.37;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec531d8-b8a5-492e-91d2-5461c3bcddb8}, !- Handle
  V1_Sjuntas_PB_S,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {5091c41f-659f-4086-98f8-b47db403edd5}, !- Surface Name
  {cb8b672b-f670-425b-9efc-9c35ba2c461d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.22, 0, 3.96,                         !- X,Y,Z Vertex 1 {m}
  -4.22, 0, 3.64,                         !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, 0, 3.64,           !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, 0, 3.96;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edcb1e0d-5425-4c37-9462-029621ff9099}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d16a58a1-2835-4a8c-9ebc-41903c223599}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.23, -0.05, 3.8,                     !- X,Y,Z Vertex 1 {m}
  -24.23, -0.05, 0.05,                    !- X,Y,Z Vertex 2 {m}
  -24.23, -2.09, 0.05,                    !- X,Y,Z Vertex 3 {m}
  -24.23, -2.09, 3.8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28bf9b5-6f1f-49c4-999f-b3779682b069}, !- Handle
  D1_Au101_N2_N,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {c725571f-6bc4-42d3-9899-a8c515ee0d96}, !- Surface Name
  {7246213e-197d-4654-8376-9ce44775646f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63, 4.53, 3.75,                       !- X,Y,Z Vertex 1 {m}
  1.63, 4.53, 0,                          !- X,Y,Z Vertex 2 {m}
  0.3, 4.53, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3, 4.53, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faeb07dd-e1b7-47a9-b54b-7ff8e172ad7c}, !- Handle
  D1_Au102_N2_N,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {ae53ce47-7fbc-4ed5-9f68-8508364ecbc6}, !- Surface Name
  {fc015b78-4c73-40ee-9f3a-51f61392bfb5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.88, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  1.88, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.55, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d7be49f-9276-49aa-9e16-38b39e503653}, !- Handle
  D1_Au103_N2_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {5dd60e0c-c5fd-45a0-a4f7-1fc684926ead}, !- Surface Name
  {7d685656-6686-4058-84de-28e536ad503a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  1.4, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0.0700000000000014, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0700000000000014, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97574b12-1600-498b-b42e-0ffd589fa904}, !- Handle
  D1_Au201_N2_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {e164f5d4-5095-4a33-960e-d79773e2e903}, !- Surface Name
  {d2919149-3b19-4f1d-89ac-74a62f9367ed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.38, -5.74, 3.75,                     !- X,Y,Z Vertex 1 {m}
  -1.38, -5.74, 0,                        !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, -5.74, 0,          !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, -5.74, 3.75;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4040399a-cc38-4a41-b683-6091b25670e2}, !- Handle
  D1_Au202_N2_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {1777de2e-8ac3-47cc-9f2c-005e34ecc917}, !- Surface Name
  {715a1bab-cad0-49cd-98fa-e17d0c3cc538}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4192f0a-dc84-4a66-a0b1-f8d930aa3d3f}, !- Handle
  D1_Au203_N2_S,                          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c4f14e0f-1397-43ae-a3bd-9b5612e60131}, !- Surface Name
  {11df055c-c79d-42ac-beea-545c122be260}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cf71942-e299-42f8-b512-a47780e981f3}, !- Handle
  V3_Str_N2_O,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {d09796fc-61e1-4328-bcc2-a8ae314b41f9}, !- Surface Name
  {2ab67912-7e9e-47db-81ea-b81c5ccdbc79}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.62, 3.8,                           !- X,Y,Z Vertex 1 {m}
  0, 6.62, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0, 4.58, 0.0500000000000002,            !- X,Y,Z Vertex 3 {m}
  0, 4.58, 3.8;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a30fa23-65e5-4c72-ae46-df72e0236876}, !- Handle
  Au401SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.31, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a39c45c1-97e0-49c3-9a62-6c3e64cd4ea3}, !- Handle
  D1_Au403_N1_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {0f0dec87-7b39-47b7-ba1c-0ca64bfb0a1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72c03113-b37e-4128-a896-44075fcecc89}, !- Handle
  D1_Au404_N1_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {7a233151-80c2-41c9-829a-f5a565df82ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.93, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.600000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.600000000000002, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ab67912-7e9e-47db-81ea-b81c5ccdbc79}, !- Handle
  V1_Pasillo_N2_O,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {343766a5-616b-404e-93e2-c75db3c5316a}, !- Surface Name
  {3cf71942-e299-42f8-b512-a47780e981f3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.09, 3.8,                          !- X,Y,Z Vertex 1 {m}
  0, -2.09, 0.0500000000000002,           !- X,Y,Z Vertex 2 {m}
  0, -0.0500000000000002, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  0, -0.0500000000000002, 3.8;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11df055c-c79d-42ac-beea-545c122be260}, !- Handle
  D4_Pasillo_N2_N,                        !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {37e50e25-ebe3-49c5-b3ae-fc8519ea4deb}, !- Surface Name
  {c4192f0a-dc84-4a66-a0b1-f8d930aa3d3f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.530000000000001, 0, 3.75,            !- X,Y,Z Vertex 1 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.86, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d685656-6686-4058-84de-28e536ad503a}, !- Handle
  D3_Pasillo_N2_S,                        !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {9d48642e-4448-4a20-9b40-0d9dda30bc76}, !- Surface Name
  {8d7be49f-9276-49aa-9e16-38b39e503653}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.93, -2.14, 3.75,                     !- X,Y,Z Vertex 1 {m}
  -7.93, -2.14, 0,                        !- X,Y,Z Vertex 2 {m}
  -6.6, -2.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -6.6, -2.14, 3.75;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2919149-3b19-4f1d-89ac-74a62f9367ed}, !- Handle
  D6_Pasillo_N2_N,                        !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {2e827638-ea3d-49a9-b48a-53d491df23b1}, !- Surface Name
  {97574b12-1600-498b-b42e-0ffd589fa904}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.53, 0, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -16.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.86, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.86, 0, 3.75;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc015b78-4c73-40ee-9f3a-51f61392bfb5}, !- Handle
  D2_Pasillo_N2_S,                        !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {67c05539-ddce-4428-9241-84368954eccc}, !- Surface Name
  {faeb07dd-e1b7-47a9-b54b-7ff8e172ad7c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.93, -2.14, 3.75,                    !- X,Y,Z Vertex 1 {m}
  -15.93, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -14.6, -2.14, 0,                        !- X,Y,Z Vertex 3 {m}
  -14.6, -2.14, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {715a1bab-cad0-49cd-98fa-e17d0c3cc538}, !- Handle
  D5_Pasillo_N2_N&#10,                    !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {c5e5cb4e-f2ef-4a6c-a558-44a4e688c36b}, !- Surface Name
  {4040399a-cc38-4a41-b683-6091b25670e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.53, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -8.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -9.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.86, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7246213e-197d-4654-8376-9ce44775646f}, !- Handle
  D1_Pasillo_N2_S,                        !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {25464470-10c4-4301-8712-cc9aadc0b26d}, !- Surface Name
  {a28bf9b5-6f1f-49c4-999f-b3779682b069}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.93, -2.14, 3.75,                    !- X,Y,Z Vertex 1 {m}
  -23.93, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -22.6, -2.14, 0,                        !- X,Y,Z Vertex 3 {m}
  -22.6, -2.14, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a1dbe71-a939-4697-a6ab-14d50156f686}, !- Handle
  V1_DuctoCOFI_PB_S,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {4df345e0-2303-4628-84e7-53f6c9ab7358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, -7.09, 0.369999999999999,         !- X,Y,Z Vertex 1 {m}
  0.65, -7.09, 0.0500000000000009,        !- X,Y,Z Vertex 2 {m}
  2.94, -7.09, 0.0500000000000009,        !- X,Y,Z Vertex 3 {m}
  2.94, -7.09, 0.369999999999999;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c15f841a-84de-4e62-850e-abcd1942ba36}, !- Handle
  V2_DuctoCOFI_PB_S,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Construction Name
  {4df345e0-2303-4628-84e7-53f6c9ab7358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -7.09, 0.369999999999999,            !- X,Y,Z Vertex 1 {m}
  5, -7.09, 0.0500000000000009,           !- X,Y,Z Vertex 2 {m}
  7.3, -7.09, 0.0500000000000009,         !- X,Y,Z Vertex 3 {m}
  7.3, -7.09, 0.369999999999999;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c491d79-b963-4641-aed8-fda1f4d1be34}, !- Handle
  V1_Vestibulo_PB_S,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {81d40696-5fe4-4727-8d8f-34efa7c3dd5c}, !- Construction Name
  {a573e5b7-3435-43f6-9206-9b8d0187bfed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.41, -2.9, 3.5,                        !- X,Y,Z Vertex 1 {m}
  0.41, -2.9, 0.05,                       !- X,Y,Z Vertex 2 {m}
  1.46, -2.9, 0.05,                       !- X,Y,Z Vertex 3 {m}
  1.46, -2.9, 3.5;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67b36053-c505-4e3c-9247-b413f346cff1}, !- Handle
  V2_Admin_PB_S,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81d40696-5fe4-4727-8d8f-34efa7c3dd5c}, !- Construction Name
  {ab3b788d-dff0-45f8-8dee-771ebc720ae8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.15, 0, 3.72,                         !- X,Y,Z Vertex 1 {m}
  -2.15, 0, 0.05,                         !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, 0, 0.05,           !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, 0, 3.72;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1077695b-ed1d-4069-a68b-dda88e0d3e45}, !- Handle
  V2_Str_PB_S,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  {81d40696-5fe4-4727-8d8f-34efa7c3dd5c}, !- Construction Name
  {88cde6fd-0331-45ae-bf74-971a8bc290e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.53, 3.05, 3.72,                       !- X,Y,Z Vertex 1 {m}
  0.0699990471409669, 3.05, 3.7198047733282, !- X,Y,Z Vertex 2 {m}
  0.0699990471409669, 3.05, 0.0498047733281966, !- X,Y,Z Vertex 3 {m}
  2.53, 3.05, 0.05;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cfa31fb-3630-4bda-9ad6-37e161c11479}, !- Handle
  D1_CoorCOFI_PB_E,                       !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {6fb7651d-9c1b-4a85-97af-fa4d3607791c}, !- Surface Name
  {c9f96aa7-3451-4091-83ae-ef81e1a7ef96}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44, 1.85, 2.25,                       !- X,Y,Z Vertex 1 {m}
  3.44, 1.85, 0,                          !- X,Y,Z Vertex 2 {m}
  3.44, 2.85, 0,                          !- X,Y,Z Vertex 3 {m}
  3.44, 2.85, 2.25;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9f96aa7-3451-4091-83ae-ef81e1a7ef96}, !- Handle
  D3_Vestibulo_PB_O,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c7e259d0-3772-4346-93e9-96a1891dd997}, !- Surface Name
  {3cfa31fb-3630-4bda-9ad6-37e161c11479}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0500000000000002, 2.25,           !- X,Y,Z Vertex 1 {m}
  0, -0.0500000000000002, 0,              !- X,Y,Z Vertex 2 {m}
  0, -1.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.05, 2.25;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c293e21b-3b21-4ca2-98de-4c2bc2cfbd2e}, !- Handle
  D1_AtencioncOFIS_PB_S,                  !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {0aa0ae59-53c9-4571-b7cf-5f8d45c1a2d6}, !- Surface Name
  {b9e1d961-c790-4853-9d3b-ae9a8b0d53c6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.49, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  3.49, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.49, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.49, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9e1d961-c790-4853-9d3b-ae9a8b0d53c6}, !- Handle
  D2_Vestibulo_PB_N,                      !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {e85bcf8c-ec72-4fb1-9ea5-8cdb1d83046d}, !- Surface Name
  {c293e21b-3b21-4ca2-98de-4c2bc2cfbd2e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  1.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 0, 2.25;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1060a198-3beb-4653-82d9-f2202678914d}, !- Handle
  V3_Vestibulo_PB_N,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {41a4e417-71f6-4657-9b42-64034c0cc408}, !- Surface Name
  {01d49f3a-aca2-4cbf-babd-981531e05e89}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.28, 0, 3.38,                          !- X,Y,Z Vertex 1 {m}
  4.28, 0, 0.05,                          !- X,Y,Z Vertex 2 {m}
  2.18, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  2.18, 0, 3.38;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01d49f3a-aca2-4cbf-babd-981531e05e89}, !- Handle
  V1_Admin_PB_S,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {08d6ebeb-3566-4273-a767-6162756adce0}, !- Surface Name
  {1060a198-3beb-4653-82d9-f2202678914d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.24000000318935, 2.9, 3.38001129487145, !- X,Y,Z Vertex 1 {m}
  -6.34, 2.9, 3.38,                       !- X,Y,Z Vertex 2 {m}
  -6.34, 2.9, 0.05,                       !- X,Y,Z Vertex 3 {m}
  -4.24000000318935, 2.9, 0.0500112948714452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87774b05-18c9-434c-a547-b0d7cb6c817e}, !- Handle
  V3_Admin_PB_E,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {7ac98f1d-054a-4946-afe0-9753ee0e4f6b}, !- Surface Name
  {4868fbcf-0153-4d52-bbd8-0ac68470a40f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.07, 3.38,                          !- X,Y,Z Vertex 1 {m}
  0, 0.07, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0, 4.74001568960015, 0.0492079533835568, !- X,Y,Z Vertex 3 {m}
  0, 4.74001568960015, 3.37920795338355;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3f8b8ab-ea9e-4390-92db-2d753068a4b5}, !- Handle
  D2_Admin_PB_E,                          !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {7ac98f1d-054a-4946-afe0-9753ee0e4f6b}, !- Surface Name
  {127a35bc-e859-474c-9f4d-a480c92ff163}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.81, 2.25,                          !- X,Y,Z Vertex 1 {m}
  0, 4.81, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 5.81, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.81, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a76298bf-82ae-4664-a198-ca4cd9b2ff00}, !- Handle
  D3_Admin_PB_E,                          !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {0c88b7db-fecb-4325-b26c-a7171d898666}, !- Surface Name
  {dbc7c775-94c6-44ef-a387-f87bdda2775b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.91, 2.25,                          !- X,Y,Z Vertex 1 {m}
  0, 5.91, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 6.91, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.91, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4868fbcf-0153-4d52-bbd8-0ac68470a40f}, !- Handle
  V2_SMaestro_PB_O,                       !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {03d5e9b4-e6f6-40a7-9c1f-eac07e3e63b4}, !- Surface Name
  {87774b05-18c9-434c-a547-b0d7cb6c817e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.11999770915789, 3.38030270189403, !- X,Y,Z Vertex 1 {m}
  0, -1.11999770915789, 0.0503027018940289, !- X,Y,Z Vertex 2 {m}
  0, -5.79, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, -5.79, 3.38;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbc7c775-94c6-44ef-a387-f87bdda2775b}, !- Handle
  D1_Sjuntas_PB_O,                        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {586e0f62-1b1d-4e43-8fc3-ac450594148b}, !- Surface Name
  {a76298bf-82ae-4664-a198-ca4cd9b2ff00}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.27, 1.05, 2.25,                      !- X,Y,Z Vertex 1 {m}
  -4.27, 1.05, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.27, 0.0500000000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -4.27, 0.0500000000000002, 2.25;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {127a35bc-e859-474c-9f4d-a480c92ff163}, !- Handle
  D1_SMaestro_PB_O,                       !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {03d5e9b4-e6f6-40a7-9c1f-eac07e3e63b4}, !- Surface Name
  {c3f8b8ab-ea9e-4390-92db-2d753068a4b5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0500000000000002, 2.25,           !- X,Y,Z Vertex 1 {m}
  0, -0.0500000000000002, 0,              !- X,Y,Z Vertex 2 {m}
  0, -1.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.05, 2.25;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ada844fe-276f-431d-b12e-ea6e0be03224}, !- Handle
  D1_Vestibulo_PB_N,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {41a4e417-71f6-4657-9b42-64034c0cc408}, !- Surface Name
  {fcb90933-8df5-4d22-8ba7-18c28419354b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.15, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  2.15, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.15, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.15, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcb90933-8df5-4d22-8ba7-18c28419354b}, !- Handle
  D1_Admin_PB_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {08d6ebeb-3566-4273-a767-6162756adce0}, !- Surface Name
  {ada844fe-276f-431d-b12e-ea6e0be03224}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.37, 2.9, 2.25,                       !- X,Y,Z Vertex 1 {m}
  -7.37, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.37, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.37, 2.9, 2.25;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {969c5abe-472b-422e-bc07-43c003e33475}, !- Handle
  V1_AtencioncOFI_PB_E,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {476f8361-10b6-4fa3-a5f1-60f2ac9add77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.37, 3.25,                          !- X,Y,Z Vertex 1 {m}
  0, 3.37, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 0.37, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0.37, 3.25;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c88df849-d07c-49c2-bc6f-53652f800356}, !- Handle
  D1_Coor_PB_E,                           !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {5e3d2233-5891-458c-b7ca-3ba85c503ed3}, !- Surface Name
  {6c98ce73-e08c-41cb-9035-c295c2c78c9b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54, 0.0500000000000002, 2.25,         !- X,Y,Z Vertex 1 {m}
  4.54, 0.0500000000000002, 0,            !- X,Y,Z Vertex 2 {m}
  4.54, 1.05, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 1.05, 2.25;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c98ce73-e08c-41cb-9035-c295c2c78c9b}, !- Handle
  D4_Admin_PB_E,                          !- Name
  Door,                                   !- Sub Surface Type
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Construction Name
  {1eb49f0e-cbea-4ce8-9d61-f7536f143a56}, !- Surface Name
  {c88df849-d07c-49c2-bc6f-53652f800356}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.42, 8.14, 2.25,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 8.14, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.42, 7.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.42, 7.14, 2.25;                      !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {23156f3e-a8e0-4f97-bd3e-3853f31af2ed}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {e733eb72-02ef-431a-a371-695135d3f5f2}, !- Handle
  V1_Comp_PB_S,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {81d40696-5fe4-4727-8d8f-34efa7c3dd5c}, !- Construction Name
  {235c9e69-3955-4d78-8572-0a93c60a7320}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -9.36, 3.54,        !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -9.36, 0.05,        !- X,Y,Z Vertex 2 {m}
  2.51005733281391, -9.36, 0.0484867169778797, !- X,Y,Z Vertex 3 {m}
  2.51005733281391, -9.36, 3.53848671697788; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Handle
  Ducto Computo,                          !- Name
  ,                                       !- Space Type Name
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.3,                                   !- X Origin {m}
  3.05,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  {3cdace8e-6ca5-401d-92ac-57c660864b3a}, !- Building Story Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {89ec3f88-182a-46ea-9ac6-5e7f2f222140}, !- Handle
  DuctoComputoP,                          !- Name
  Floor,                                  !- Surface Type
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24761d90-7ddc-4dfd-ab97-d9547dac7862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0.13,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.13,                             !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0.13,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 9.36, 0.13;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbcb4dab-92a9-4184-a99c-5295e14eeb20}, !- Handle
  DuctoComputoS,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 1.09,                         !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0.13,                         !- X,Y,Z Vertex 2 {m}
  -5.45, 0, 0.13,                         !- X,Y,Z Vertex 3 {m}
  -5.45, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979d11b4-dabe-48b4-8185-c614a6c15290}, !- Handle
  DuctoComputoO,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d028f02d-6de0-4e5a-9991-458831150d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 9.36, 1.09,                      !- X,Y,Z Vertex 1 {m}
  -8.07, 9.36, 0.13,                      !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0.13,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60916c64-8bdc-4729-9b39-ef6b501894e9}, !- Handle
  DuctoComputoN,                          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 1.09,                          !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0.13,                          !- X,Y,Z Vertex 2 {m}
  -8.07, 9.36, 0.13,                      !- X,Y,Z Vertex 3 {m}
  -8.07, 9.36, 1.09;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb01875-a5fd-40d5-a646-c8668b60ab9e}, !- Handle
  DuctoComputoE,                          !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0.13,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0.13,                          !- X,Y,Z Vertex 3 {m}
  0, 9.36, 1.09;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95ce598-b850-4f20-ba90-9f19863002fd}, !- Handle
  DuctoComputoT,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940b8fd5-20d6-489c-acc2-e14faa792585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 9.36, 1.09,                          !- X,Y,Z Vertex 2 {m}
  -8.07, 9.36, 1.09,                      !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {737eb52b-9d82-4aa1-8f2a-0862da8365c6}, !- Handle
  Rendering Color 35,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermalZone,
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Handle
  PBDuctoSCom,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41982738-f56a-4b9a-836f-01320fc1b5d4}, !- Zone Air Inlet Port List
  {be0a70f7-3855-4cce-be84-3e7d54698840}, !- Zone Air Exhaust Port List
  {79d61e20-21a6-4c0c-b0c9-c98e6a4fa5e1}, !- Zone Air Node Name
  {7728c6b6-e630-452b-8d40-1b19174cddd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99c0d5e7-f13e-4497-9206-616409f9c4f1}, !- Group Rendering Name
  {89f0abc9-ecf3-4f5a-9891-0c0e6b5844b4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {69af47f6-6279-4de2-875e-5b3ddfb30aaf}, !- Handle
  Node 25,                                !- Name
  {79d61e20-21a6-4c0c-b0c9-c98e6a4fa5e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79d61e20-21a6-4c0c-b0c9-c98e6a4fa5e1}, !- Handle
  {03925ecc-3d43-4636-8d13-90117e541217}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Source Object
  11,                                     !- Outlet Port
  {69af47f6-6279-4de2-875e-5b3ddfb30aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41982738-f56a-4b9a-836f-01320fc1b5d4}, !- Handle
  {cd49b4c7-b24a-4fec-be9d-216f956ecf3f}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- HVAC Component

OS:PortList,
  {be0a70f7-3855-4cce-be84-3e7d54698840}, !- Handle
  {acf3c95b-f8fb-4a7b-ad28-276c3339d4d0}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- HVAC Component

OS:PortList,
  {7728c6b6-e630-452b-8d40-1b19174cddd6}, !- Handle
  {71d35f77-e499-40ad-b85e-5aa839c39199}, !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- HVAC Component

OS:Sizing:Zone,
  {6c56f4bd-2c79-433a-9f7e-5cbeaaaf6659}, !- Handle
  {fe926e4d-6c18-4f20-af66-f97708d23f91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5304105c-ce68-4e59-b7be-8f587cb2b6f6}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {fe926e4d-6c18-4f20-af66-f97708d23f91}; !- Thermal Zone

OS:Rendering:Color,
  {99c0d5e7-f13e-4497-9206-616409f9c4f1}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {d268aa58-1adf-4ef9-8abf-e01fe1654734}, !- Handle
  ImpN 1,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c011ad39-a284-4917-8c62-2b7a63db027d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 3.72,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.05, 3.72;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3101f8ac-c3ee-4196-8d86-2f980849d7ee}, !- Handle
  DuctoComputoS 1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {265dbc09-2f08-41a8-b038-6ba1ee02f1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d6cef1d-2d6c-44cf-b063-9016a0b924ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45, 0, 1.09,                         !- X,Y,Z Vertex 1 {m}
  -5.45, 0, 0.13,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0.13,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {defe1669-c5d4-4814-bcc5-07cfeadb6bb9}, !- Handle
  V2_Imp_PB_N,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {d268aa58-1adf-4ef9-8abf-e01fe1654734}, !- Surface Name
  {82cac5a8-2229-4d13-bde1-1605f84a21d1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.11, 3.05, 3.38,                       !- X,Y,Z Vertex 1 {m}
  5.11, 3.05, 0.05,                       !- X,Y,Z Vertex 2 {m}
  0.33, 3.05, 0.05,                       !- X,Y,Z Vertex 3 {m}
  0.33, 3.05, 3.38;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82cac5a8-2229-4d13-bde1-1605f84a21d1}, !- Handle
  V2_Comp_PB_S,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {c011ad39-a284-4917-8c62-2b7a63db027d}, !- Surface Name
  {defe1669-c5d4-4814-bcc5-07cfeadb6bb9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.95, -9.36, 3.38,                      !- X,Y,Z Vertex 1 {m}
  2.95, -9.36, 0.05,                      !- X,Y,Z Vertex 2 {m}
  7.73, -9.36, 0.05,                      !- X,Y,Z Vertex 3 {m}
  7.73, -9.36, 3.38;                      !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {20ef9f39-3f2e-4d6c-bd9b-1be07b711773}, !- Handle
  Interior Partition Surface Group 2,     !- Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.34,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Multiplier

OS:InteriorPartitionSurface,
  {d0f6344d-a7be-4e43-b974-b4089e75d5f9}, !- Handle
  Interior Partition Surface 5,           !- Name
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {20ef9f39-3f2e-4d6c-bd9b-1be07b711773}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.95, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.95, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurface,
  {132a3eff-2f38-40a6-aa37-b0ec30a2a658}, !- Handle
  Interior Partition Surface 6,           !- Name
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Construction Name
  {20ef9f39-3f2e-4d6c-bd9b-1be07b711773}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  2.95, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  2.95, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  2.95, -1.34, 0,                         !- X,Y,Z Vertex 3 {m}
  2.95, -1.34, 3.59;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a6e54f-dc32-4f3d-bc4c-becafe94ec80}, !- Handle
  PBStrT 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8041693-a86d-40ba-beff-6a55d3bec935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 2 {m}
  3.01, 3.05, 4.68,                       !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 4.68,                      !- X,Y,Z Vertex 4 {m}
  -4.99, 12.41, 4.68,                     !- X,Y,Z Vertex 5 {m}
  -4.99, 2.38, 4.68;                      !- X,Y,Z Vertex 6 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {89f0abc9-ecf3-4f5a-9891-0c0e6b5844b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {ac7796dc-7533-4629-afa5-41252308b856}, !- Heating Setpoint Temperature Schedule Name
  {add44dce-a90c-4b7e-98dd-f37620d4cd9c}; !- Cooling Setpoint Temperature Schedule Name

OS:RadianceParameters,
  {d48a4867-0d2d-4eda-b072-7861a1fecefb}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {c80c5a82-cf4a-4ad7-9e50-13cdf3490c69}; !- Handle

OS:OutputControl:ReportingTolerances,
  {40f4b40b-c2d7-45e7-9afb-f49dd9a685f5}; !- Handle

OS:ConvergenceLimits,
  {232df942-5526-4a7b-850b-84d368dee1be}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {52693b4b-624e-491d-91ae-920ffea4902f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {21a5cb51-9bd8-4e45-a2b3-660a213d4d13}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {53c609cc-ea18-4a23-8dbc-59e1bb89906d}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {79f4c8c7-5bad-46dd-bbf4-f7347f2859de}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ed012738-f276-434f-8c13-22538e93ff85}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Surface,
  {f326b2f8-2992-4ac0-9849-10b80dbc5d8f}, !- Handle
  PBStrEP,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32042c6-5fbc-432b-80a3-7545f95f3a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 3.05, 3.72,                       !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 3.72;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f815259b-72d4-4813-b84f-34f44e1d5b35}, !- Handle
  Au401O 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.71, 4.54999999999999,              !- X,Y,Z Vertex 1 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8abb318-781e-4b14-a386-cf3b9c66f5f9}, !- Handle
  N2StrE 1,                               !- Name
  Wall,                                   !- Surface Type
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 2.38, 4.55,                       !- X,Y,Z Vertex 1 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 4.485, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbabd0a5-fa97-4002-b9b1-6ab24b7ea061}, !- Handle
  N2StrE 6,                               !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 12.41, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:DefaultConstructionSet,
  {0ab72d17-4aa0-4225-9e77-e2bd56a66d45}, !- Handle
  M-05,                                   !- Name
  {92444564-b7f0-485a-ac97-996a0cf02142}, !- Default Exterior Surface Constructions Name
  {e7ec9cd6-d6b7-4c5e-af62-c1667ee52402}, !- Default Interior Surface Constructions Name
  {af86cbea-fb8e-45be-8dc0-2386d6744977}, !- Default Ground Contact Surface Constructions Name
  {abfc4733-dde0-4acf-80ea-a3dee40aec4c}, !- Default Exterior SubSurface Constructions Name
  {7939663e-3f2b-4ea9-ace8-224d99fd3249}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {92444564-b7f0-485a-ac97-996a0cf02142}, !- Handle
  Default Surface Constructions 19,       !- Name
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e7ec9cd6-d6b7-4c5e-af62-c1667ee52402}, !- Handle
  Default Surface Constructions 20,       !- Name
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af86cbea-fb8e-45be-8dc0-2386d6744977}, !- Handle
  Default Surface Constructions 21,       !- Name
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {abfc4733-dde0-4acf-80ea-a3dee40aec4c}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Fixed Window Construction Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7939663e-3f2b-4ea9-ace8-224d99fd3249}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Fixed Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Operable Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Handle
  M-05,                                   !- Name
  {c70dfc99-b8c5-454a-a985-1dfe35715274}, !- Surface Rendering Name
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}, !- Layer 1
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}, !- Layer 2
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}; !- Layer 3

OS:StandardsInformation:Construction,
  {9e350fc1-7eb1-4b58-a331-abc4e1019343}, !- Handle
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}; !- Construction Name

OS:Rendering:Color,
  {c70dfc99-b8c5-454a-a985-1dfe35715274}, !- Handle
  Rendering Color 37,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DefaultConstructionSet,
  {f06cda53-bbb2-4d82-8a8b-cee3863862fe}, !- Handle
  N1,                                     !- Name
  {c4919772-4eef-446b-96c1-4d371a2219f8}, !- Default Exterior Surface Constructions Name
  {c84fd14e-57e4-443a-8e92-bc7e6f0dfd9c}, !- Default Interior Surface Constructions Name
  {3433bfea-070a-4a91-99a9-c7f99c2315bd}, !- Default Ground Contact Surface Constructions Name
  {d33b7f86-d9e0-4296-af5b-9e4049e84a82}, !- Default Exterior SubSurface Constructions Name
  {def0dae9-766c-4a83-930b-bdf1d0566090}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c4919772-4eef-446b-96c1-4d371a2219f8}, !- Handle
  Default Surface Constructions 4,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c84fd14e-57e4-443a-8e92-bc7e6f0dfd9c}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3433bfea-070a-4a91-99a9-c7f99c2315bd}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d33b7f86-d9e0-4296-af5b-9e4049e84a82}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Fixed Window Construction Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {def0dae9-766c-4a83-930b-bdf1d0566090}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Fixed Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dc6ea28d-b041-48d9-afa8-1539714648f6}, !- Handle
  N2,                                     !- Name
  {2ceaed9d-ef3e-4344-8161-76f4e2ba8042}, !- Default Exterior Surface Constructions Name
  {107aa8d4-2aa5-4374-8c59-ba31bbc68b41}, !- Default Interior Surface Constructions Name
  {d9dd84b0-4e68-4cc5-8eaf-3eac4d1b10c1}, !- Default Ground Contact Surface Constructions Name
  {e5b62ffb-5292-445e-b465-0ae7495fd59d}, !- Default Exterior SubSurface Constructions Name
  {f3aa82db-57f0-4805-83ba-9c14757500e7}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2ceaed9d-ef3e-4344-8161-76f4e2ba8042}, !- Handle
  Default Surface Constructions 7,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {eef8db1b-067c-4d79-9e94-d05d619dff72}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {107aa8d4-2aa5-4374-8c59-ba31bbc68b41}, !- Handle
  Default Surface Constructions 8,        !- Name
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Floor Construction Name
  {56aed68c-e27f-46b0-8bf4-4daca460e6b1}, !- Wall Construction Name
  {eef8db1b-067c-4d79-9e94-d05d619dff72}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d9dd84b0-4e68-4cc5-8eaf-3eac4d1b10c1}, !- Handle
  Default Surface Constructions 9,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e5b62ffb-5292-445e-b465-0ae7495fd59d}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Fixed Window Construction Name
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f3aa82db-57f0-4805-83ba-9c14757500e7}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Fixed Window Construction Name
  {991863e5-1179-4673-8664-27f8c54bd6b6}, !- Operable Window Construction Name
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}, !- Handle
  M-16_MC-04_M-16,                        !- Name
  {f71a4ed6-cba7-4781-a68a-1c2188cd7216}, !- Surface Rendering Name
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}, !- Layer 1
  {6ce997c4-dc64-4830-83a0-b75c2f1f22c3}, !- Layer 2
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}; !- Layer 3

OS:StandardsInformation:Construction,
  {aad6d7ec-f6c1-476c-b457-b849ffffc166}, !- Handle
  {3d3e3aeb-faab-492e-99d8-d0137795b7e3}; !- Construction Name

OS:Construction,
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Handle
  MC-04_M-16,                             !- Name
  {e2cb0251-d506-4e54-9676-f0e91f1da53a}, !- Surface Rendering Name
  {6ce997c4-dc64-4830-83a0-b75c2f1f22c3}, !- Layer 1
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}; !- Layer 2

OS:StandardsInformation:Construction,
  {f94b642e-f6a6-4031-acf3-5ab1090b25d2}, !- Handle
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}; !- Construction Name

OS:Construction,
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Handle
  Puerta Metalica,                        !- Name
  {5847677d-b2c4-4db8-bc22-e61d2841de5a}, !- Surface Rendering Name
  {9868efc3-e482-4a62-9e41-a3e110ef1378}; !- Layer 1

OS:StandardsInformation:Construction,
  {cf873d4a-c86c-473f-87e6-2bc937fa15e0}, !- Handle
  {8d71ea5f-faf2-468e-8654-3008685c2181}; !- Construction Name

OS:Construction,
  {eef8db1b-067c-4d79-9e94-d05d619dff72}, !- Handle
  PS-05,                                  !- Name
  {727744eb-1cd9-403a-9631-4da1feda5e22}, !- Surface Rendering Name
  {d2d407be-ecda-4a03-9396-eac43147510b}, !- Layer 1
  {7576ece9-5186-4898-af15-4a43973ad2e0}, !- Layer 2
  {852ba85b-e1e4-4617-88d5-2db8006a237f}; !- Layer 3

OS:StandardsInformation:Construction,
  {4693fef3-ad3b-4398-aca4-ad7722153108}, !- Handle
  {eef8db1b-067c-4d79-9e94-d05d619dff72}; !- Construction Name

OS:Construction,
  {847b2e33-e960-4810-a2f9-86b65edeb739}, !- Handle
  M-06,                                   !- Name
  {ee8ae4a3-02da-412f-b448-23b075732567}, !- Surface Rendering Name
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Layer 1
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Layer 2
  {6c741245-1f77-46ed-b76a-c9c55425e049}; !- Layer 3

OS:StandardsInformation:Construction,
  {24b5dab0-9f88-431e-85fc-56b73ec634a7}, !- Handle
  {847b2e33-e960-4810-a2f9-86b65edeb739}; !- Construction Name

OS:Construction,
  {eb11630e-e616-482e-9992-91db9f5b5eed}, !- Handle
  M-08,                                   !- Name
  {13d0aea1-73d9-4b4f-b1c9-fb76d8888b2a}, !- Surface Rendering Name
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Layer 1
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Layer 2
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Layer 3
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Layer 4
  {6c741245-1f77-46ed-b76a-c9c55425e049}; !- Layer 5

OS:StandardsInformation:Construction,
  {3695e980-8c25-4f49-a533-39bb0bab00cd}, !- Handle
  {eb11630e-e616-482e-9992-91db9f5b5eed}; !- Construction Name

OS:Construction,
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}, !- Handle
  PS-01,                                  !- Name
  {fd728706-fe8e-45a3-8fe2-a8607ab83216}, !- Surface Rendering Name
  {f2d7c8c0-2676-4822-8fab-1204f6f45bc9}, !- Layer 1
  {852ba85b-e1e4-4617-88d5-2db8006a237f}; !- Layer 2

OS:StandardsInformation:Construction,
  {2a896eed-1afa-4967-97a3-59133788e45c}, !- Handle
  {a517cc5b-8289-4788-87dd-2c1180ba1e59}; !- Construction Name

OS:Construction,
  {efaa363e-0cde-4c25-ab14-93102e148d50}, !- Handle
  PS-12,                                  !- Name
  {9a581122-74d0-4010-9231-2b732b4296dd}, !- Surface Rendering Name
  {0da4b7d5-e0eb-4088-a4fe-b79303d443c8}, !- Layer 1
  {852ba85b-e1e4-4617-88d5-2db8006a237f}; !- Layer 2

OS:StandardsInformation:Construction,
  {45b73d17-2ce8-4033-a7c2-c119cd55fcd1}, !- Handle
  {efaa363e-0cde-4c25-ab14-93102e148d50}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ed9dd4f0-c93c-4ffb-bb14-73e60056a477}, !- Handle
  Ventana_de_aire,                        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.9999,                                 !- Solar Heat Gain Coefficient
  0.9999;                                 !- Visible Transmittance

OS:StandardsInformation:Material,
  {b6d3503e-bb2e-469e-aad2-db20ab32217f}, !- Handle
  {ed9dd4f0-c93c-4ffb-bb14-73e60056a477}; !- Material Name

OS:StandardsInformation:Material,
  {284e276d-a432-4042-a578-cf571ed9fb46}, !- Handle
  {e16848b4-1484-4261-862a-9a7dd6b3ac04}; !- Material Name

OS:StandardsInformation:Material,
  {34d9c424-b095-4e20-853a-eb24aa09619b}, !- Handle
  {d2d407be-ecda-4a03-9396-eac43147510b}; !- Material Name

OS:StandardsInformation:Material,
  {ba479c42-c446-402a-8e38-e15a5e653ba1}, !- Handle
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}; !- Material Name

OS:StandardsInformation:Material,
  {74226758-fd9e-400b-8610-04713864b7ce}, !- Handle
  {6c741245-1f77-46ed-b76a-c9c55425e049}; !- Material Name

OS:StandardsInformation:Material,
  {fe5f9486-0a65-4b40-9739-263794091144}, !- Handle
  {0da4b7d5-e0eb-4088-a4fe-b79303d443c8}; !- Material Name

OS:StandardsInformation:Material,
  {7abd87f7-5dc0-40c1-97fe-5000bcb8b92d}, !- Handle
  {f2d7c8c0-2676-4822-8fab-1204f6f45bc9}; !- Material Name

OS:StandardsInformation:Material,
  {a33e4f28-2ef1-48ac-8473-0189607bb18c}, !- Handle
  {b5b80390-3daa-4e82-bb94-d2327bf4f5e0}; !- Material Name

OS:StandardsInformation:Material,
  {8eec55a4-1eb7-4541-9946-0b8bb594eb2c}, !- Handle
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}; !- Material Name

OS:Construction,
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Handle
  Ventana_6mm,                            !- Name
  {2dd7c239-eca0-4f52-ae83-c0f1c45d90d3}, !- Surface Rendering Name
  {cfb5aab9-2d5b-4891-8a48-21426f9926f1}; !- Layer 1

OS:StandardsInformation:Construction,
  {451af6e1-bb64-4ce5-94df-d808a0c203f1}, !- Handle
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}; !- Construction Name

OS:Construction,
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Handle
  MC-04,                                  !- Name
  {0bef98ce-3d07-4cb3-a209-4eb97c346cfe}, !- Surface Rendering Name
  {6ce997c4-dc64-4830-83a0-b75c2f1f22c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {8d32bc99-474b-4d3e-853c-9a0baabad6b4}, !- Handle
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}; !- Construction Name

OS:Rendering:Color,
  {f71a4ed6-cba7-4781-a68a-1c2188cd7216}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {41752dba-75fa-4fe6-a95e-4566cb19e984}, !- Handle
  Rendering Color 39,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2cb0251-d506-4e54-9676-f0e91f1da53a}, !- Handle
  Rendering Color 40,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5847677d-b2c4-4db8-bc22-e61d2841de5a}, !- Handle
  Rendering Color 41,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6ac92477-a2a6-4860-87d5-0fd43e118eb1}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {727744eb-1cd9-403a-9631-4da1feda5e22}, !- Handle
  Rendering Color 43,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdeff45f-d1bd-4849-8445-805ebe877228}, !- Handle
  Rendering Color 45,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08992556-6183-47c5-8988-e2a7fe5725d5}, !- Handle
  Rendering Color 46,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1bf600a-6846-45ee-a1e3-36e47f3a67fa}, !- Handle
  Rendering Color 47,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b211e43a-ee36-4f32-aaa6-1b14ddb04c54}, !- Handle
  Rendering Color 48,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26b8a542-d6a4-4677-8735-980d9cb1942e}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74c65418-29df-4f49-82a7-e6ad6e61e1a4}, !- Handle
  Rendering Color 50,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {310a543b-ac0e-4784-8a88-f7279bd4a7e2}, !- Handle
  Rendering Color 51,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cfa73aa-dfff-4113-ace9-6202cccec3a8}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02e7e2f9-48fa-471f-84c2-19e6b087984b}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {835fc8f5-55cd-4e7d-ab7a-42e58ae66dff}, !- Handle
  Rendering Color 54,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57474987-f6ef-43a5-bc1c-129d11faa1e3}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ee8ae4a3-02da-412f-b448-23b075732567}, !- Handle
  Rendering Color 56,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13d0aea1-73d9-4b4f-b1c9-fb76d8888b2a}, !- Handle
  Rendering Color 57,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd728706-fe8e-45a3-8fe2-a8607ab83216}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a581122-74d0-4010-9231-2b732b4296dd}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2dd7c239-eca0-4f52-ae83-c0f1c45d90d3}, !- Handle
  Rendering Color 60,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0bef98ce-3d07-4cb3-a209-4eb97c346cfe}, !- Handle
  Rendering Color 61,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e50f02-c5fd-424b-8fd4-efca75daaa0b}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d13e272e-a704-4263-b2bb-98513ee81820}, !- Handle
  Rendering Color 63,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e56a132-d58e-4604-9d9e-50e0e77d7c7f}, !- Handle
  Rendering Color 64,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Construction,
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}, !- Handle
  MDF,                                    !- Name
  {7d19caf4-49e3-4187-aeb5-dd941075fb9b}, !- Surface Rendering Name
  {8f09ab24-4c76-41a0-aafb-911a9de403f8}; !- Layer 1

OS:StandardsInformation:Construction,
  {50b0f60c-6a51-4afa-a71b-789908e75701}, !- Handle
  {eb14816f-ca13-48fb-bcee-ff0af85ab847}; !- Construction Name

OS:StandardsInformation:Material,
  {62fba6ab-5d36-4c80-9c3d-ea5d34e11f04}, !- Handle
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}; !- Material Name

OS:Rendering:Color,
  {646721bf-7535-4ced-b43f-67352f4271c3}, !- Handle
  Rendering Color 65,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d19caf4-49e3-4187-aeb5-dd941075fb9b}, !- Handle
  Rendering Color 66,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:StandardsInformation:Material,
  {d1f1d825-e198-4b24-ab22-e4d8c252c6ac}, !- Handle
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}; !- Material Name

OS:StandardsInformation:Material,
  {e90398aa-cd10-4fa6-b0eb-5da594fbd90a}, !- Handle
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}; !- Material Name

OS:StandardsInformation:Material,
  {38f95ff0-60ce-49b0-9936-cb7cf5fe46ca}, !- Handle
  {7576ece9-5186-4898-af15-4a43973ad2e0}; !- Material Name

OS:StandardsInformation:Material,
  {2bdd0345-a516-4062-87bf-6bee7c6531e4}, !- Handle
  {6ce997c4-dc64-4830-83a0-b75c2f1f22c3}; !- Material Name

OS:StandardsInformation:Material,
  {7b0567b3-1ec8-48a5-a2de-adeaa894b78a}, !- Handle
  {9868efc3-e482-4a62-9e41-a3e110ef1378}; !- Material Name

OS:Surface,
  {d081d7d0-83f5-40ad-8018-e29b1a1b3553}, !- Handle
  N2StrE 3,                               !- Name
  Wall,                                   !- Surface Type
  {1bfd5f54-4968-447a-bfa3-a989103e1d42}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 4.485, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 4.485, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 4.485, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec63c668-4c09-453a-b40a-64a7734215a1}, !- Handle
  N2StrE 5,                               !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54793bd0-a9e7-4368-9fa1-a990fb8ab92e}, !- Handle
  N2StrE 4,                               !- Name
  Wall,                                   !- Surface Type
  {b9fe1dba-1a61-491c-892f-804af6b9fd72}, !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.82, 4.485, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {069e631f-c435-4501-81df-15320263481c}, !- Handle
  D1_Str_N2_E,                            !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {54793bd0-a9e7-4368-9fa1-a990fb8ab92e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82, 4.595, 3.58,                      !- X,Y,Z Vertex 1 {m}
  6.82, 4.595, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.165, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.165, 3.58;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fef354a-911d-4a8b-b5d6-074bb0cbff30}, !- Handle
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da579f21-0407-4c5c-992c-51a8cdf8224b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 12.41, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052b10e9-01d1-4e08-8128-817b0b4acd66}, !- Handle
  Au404T 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d115fe12-2893-40f6-becd-338539612ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 2.105, 4.55,      !- X,Y,Z Vertex 2 {m}
  -1.25, 2.105, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04115e9-96f0-4f75-b626-15b8f13b5e43}, !- Handle
  Au404T 2,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 2.105, 4.55,      !- X,Y,Z Vertex 1 {m}
  0, 3.905, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -1.25, 3.905, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 2.105, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61754bf7-14ea-47a0-9024-4bac2aabb0b3}, !- Handle
  Au404T 3,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef61e050-fdfd-4e33-b52d-fcaf2990ed01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.25, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.25, 10.03, 4.55,                     !- X,Y,Z Vertex 2 {m}
  -8.07, 10.03, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d115fe12-2893-40f6-becd-338539612ccc}, !- Handle
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052b10e9-01d1-4e08-8128-817b0b4acd66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 1 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  6.82, 2.38, 0,                          !- X,Y,Z Vertex 3 {m}
  6.82, 4.485, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef61e050-fdfd-4e33-b52d-fcaf2990ed01}, !- Handle
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61754bf7-14ea-47a0-9024-4bac2aabb0b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  6.82, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.38, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.41, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}, !- Handle
  CieloFalso,                             !- Name
  {43a16de8-222e-4dd7-b645-fc4fbd1b510b}, !- Surface Rendering Name
  {16e9d82a-8745-4b32-8771-c854373e6417}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a9d05fa-8641-4ef7-b7a8-6f52ce62027a}, !- Handle
  {9baa8a73-dc2a-4c5b-a8c9-ebbdd95a5c50}; !- Construction Name

OS:StandardsInformation:Material,
  {f260596d-cc6e-47d2-b61d-befcb35698a8}, !- Handle
  {16e9d82a-8745-4b32-8771-c854373e6417}; !- Material Name

OS:Rendering:Color,
  {43a16de8-222e-4dd7-b645-fc4fbd1b510b}, !- Handle
  Rendering Color 67,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Surface,
  {c4646f46-1e82-4374-9197-bc722316aba2}, !- Handle
  Au101S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.27,                           !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.720000000000001,              !- X,Y,Z Vertex 2 {m}
  6.32, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  6.32, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e55e67-7a47-41a9-a8ec-22ca0f4b3260}, !- Handle
  Au101SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 0.720000000000001,              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.32, 0, 0.720000000000001;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cc2dc9-bfd7-4864-847c-4dc7bf1d19e8}, !- Handle
  Au101SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.32, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.32, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140381ac-4428-4d20-9eb7-0a822a0983c6}, !- Handle
  Au101SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.720000000000001,              !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.27;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4adfc07d-2776-4403-a22e-cdc0a1706d2f}, !- Handle
  Au102S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -4.53, 3.27,                      !- X,Y,Z Vertex 1 {m}
  0.85, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 2 {m}
  6.57, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  6.57, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40959cb-0135-420d-815f-543cc442075d}, !- Handle
  Au102SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.57, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.57, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  8.48, -4.53, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a26a34c7-daf2-479a-b811-3d97683fdbe5}, !- Handle
  Au102ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0.85, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.57, -4.53, 3.27,                      !- X,Y,Z Vertex 3 {m}
  8.48, -4.53, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631f8740-b3ab-47e7-9428-8805488dfd8b}, !- Handle
  Au102SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 3 {m}
  6.57, -4.53, 0.720000000000001;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7bc20e3-f1e4-4efc-a0e4-1d859bdfc66d}, !- Handle
  Au103S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, -4.53, 3.27,                      !- X,Y,Z Vertex 1 {m}
  0.37, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 2 {m}
  6.09, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  6.09, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7387925-9f1e-4d7a-8852-2f42779fd3a4}, !- Handle
  Au103SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  6.09, -4.53, 0.720000000000001;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84368251-a8aa-47fb-8f5b-60ca2b55fc80}, !- Handle
  Au103SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  6.09, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.09, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  8, -4.53, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bd56c7-99be-4bb4-9cfe-65bbd787be59}, !- Handle
  Au103SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0.37, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  0.37, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a9784a-f1ff-40ce-83d5-5da7a7a1c4fc}, !- Handle
  N2StrS,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, 0, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0.37, 0, 0.720000000000001,             !- X,Y,Z Vertex 2 {m}
  6.09, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  6.09, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529ae272-283d-4b03-b3f4-ad54c1391400}, !- Handle
  N2StrSL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.37, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  0.37, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e51ae67-e875-48f9-a202-22369ca09b23}, !- Handle
  N2StrST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.37, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.09, 0, 3.27,                          !- X,Y,Z Vertex 3 {m}
  8.07, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13dec938-bb66-479f-9790-88acf1a599a8}, !- Handle
  N2StrSB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, 0, 0.720000000000001,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.09, 0, 0.720000000000001;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67edd18-5d85-4d5d-9cc0-53c5b8432d91}, !- Handle
  Au401S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.59, 0, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0.59, 0, 0.719999999999999,             !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0.719999999999999,             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c187c6d4-6c24-48fe-bb5e-16c4e08beae0}, !- Handle
  Au401SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.59, 0, 0.719999999999999,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 0.719999999999999;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab75aec-5427-4c8a-a550-620953398180}, !- Handle
  Au401ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.59, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.31, 0, 3.27,                          !- X,Y,Z Vertex 3 {m}
  6.31, 0, 4.54999999999999;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fafe78d3-ad2d-4b1b-bb0f-8b21f0418bef}, !- Handle
  Au401SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.59, 0, 0.719999999999999,             !- X,Y,Z Vertex 3 {m}
  0.59, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c02ce0-46db-4cf0-b833-54ff87d38adc}, !- Handle
  Au402S 1,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.84, -10.03, 3.27,                     !- X,Y,Z Vertex 1 {m}
  0.84, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 3.27;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd7ee81-6c92-4497-ad8b-9e5ede908fd1}, !- Handle
  Au402SR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.56, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  6.56, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  8.48, -10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c08767-8ed0-4feb-8f86-23c661e02826}, !- Handle
  Au402SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.84, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 1 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 0.719999999999999;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d8e38a4-c1a0-4833-a507-3cb6dae575ee}, !- Handle
  Au402ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  0.84, -10.03, 3.27,                     !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 3.27,                     !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4a16f0-66e8-445f-95f0-d95293b96574}, !- Handle
  Au403S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.64, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  -7.64, 0, 0.720000000000001,            !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500ebeaa-8839-458b-acab-5ff5e49610f9}, !- Handle
  Au403SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.64, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -7.64, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2d85a7-b05f-4b1e-8eb2-d3a6c50a3b32}, !- Handle
  Au403ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -7.64, 0, 3.27,                         !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 3.27,                         !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2daf50e3-84e4-4ff6-b92b-968cddc51bc2}, !- Handle
  Au403SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.64, 0, 0.720000000000001,            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 0.720000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba974193-d5f6-49ad-aa73-1a667b1081e6}, !- Handle
  Au404S,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.71, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  -7.71, 0, 0.720000000000001,            !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4a4ce2-2ad5-4e56-b60b-6808b61c60e3}, !- Handle
  Au404SB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.71, 0, 0.720000000000001,            !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 0.720000000000001;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e35fcf-4727-44c9-935a-da8578c6152d}, !- Handle
  Au404ST,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -7.71, 0, 3.27,                         !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 3.27,                         !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb9a25d8-4294-4619-a431-2a7c92fe1e34}, !- Handle
  Au404SL,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.71, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -7.71, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de45165-54c9-4322-a98c-0b82822586fb}, !- Handle
  CoorCOFIS,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.4,                            !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0.85,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 3.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a3492bd-dec5-4ff8-af9f-8929c6db29f4}, !- Handle
  CoorCOFIST,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0.6, 0, 3.4,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 3.4,                              !- X,Y,Z Vertex 3 {m}
  3.44, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f28a70cc-f283-461f-8fa3-271aa0923d99}, !- Handle
  CoorCOFISR,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3, 0, 3.4,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 0.85,                             !- X,Y,Z Vertex 3 {m}
  3.44, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ae2f7e-a74e-4336-ab3c-05174fa381a3}, !- Handle
  CoorCOFISL,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.4;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a573e5b7-3435-43f6-9206-9b8d0187bfed}, !- Handle
  VestibuloSL,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9, 3.59,                          !- X,Y,Z Vertex 1 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 2 {m}
  1.51, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  1.51, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21509c84-a448-4a11-923a-39b85eec0a01}, !- Handle
  VestibuloSB,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51, -2.9, 0.85,                       !- X,Y,Z Vertex 1 {m}
  1.51, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  3.91, -2.9, 0.85;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e8e2f0-e4f5-4153-ac9b-ff4dd52c8301}, !- Handle
  SMaestrosS,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0.85,                         !- X,Y,Z Vertex 2 {m}
  3.5, -5.86, 0.85,                       !- X,Y,Z Vertex 3 {m}
  3.5, -5.86, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38210d3-3cb4-4fee-bc28-0486cabb3749}, !- Handle
  SMaestrosSB,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 0.85,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  3.5, -5.86, 0.85;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ce841f-b2d4-4bf0-ad9e-31270324e5df}, !- Handle
  PBStrS,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62, 0, 3.4,                          !- X,Y,Z Vertex 1 {m}
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -1.12, 0, 3.4;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6578965d-8594-45ea-acd4-197a74f6e4d7}, !- Handle
  PBStrSB,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 1 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.12, 0, 0.85;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7c89b4-0600-4a96-8e24-ec81b8d5b8c1}, !- Handle
  PBStrSR,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  -1.12, 0, 3.4,                          !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d757456-d3e1-47bf-aa14-ec3e33e3cfd7}, !- Handle
  VestibuloSTR,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  3.91, -2.9, 0.85,                       !- X,Y,Z Vertex 2 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  4.31, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fffb31-272d-4bd9-b7a4-dc44eef5c797}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.62, 0, 3.4,                          !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 3.4,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {525f34f8-783d-46a2-a13e-904742b9b800}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -4.62, 0, 3.4;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65b54d6a-fd31-4f4a-90e6-02ce13a1b4f6}, !- Handle
  V2_Str_N2_N,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  {5d600a50-0af2-4775-8b1b-2cb4acf9e902}, !- Construction Name
  {28c0748f-7d93-49d2-9cf9-d471d35949ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.02127089867041, 12.41, 3.2200062123924, !- X,Y,Z Vertex 1 {m}
  6.02127089867041, 12.41, 0.770006212392401, !- X,Y,Z Vertex 2 {m}
  0.401270898670409, 12.41, 0.770006212392401, !- X,Y,Z Vertex 3 {m}
  0.401270898670409, 12.41, 3.2200062123924; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b2e7a8-3c55-4217-b89d-590d40b0a880}, !- Handle
  N2StrT 1,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 12.41, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, 12.41, 4.55,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe76495-d4f9-4f8c-8c03-09ac834851d4}, !- Handle
  N2StrT 2,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 4.55,                      !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.55;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c7a2aee-accd-488a-b141-441b2e4443fa}, !- Handle
  D1_Au402_N1_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {fcd7ee81-6c92-4497-ad8b-9e5ede908fd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.61, -10.03, 3.75,                     !- X,Y,Z Vertex 1 {m}
  6.61, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  7.94, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  7.94, -10.03, 3.75;                     !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {f4f7ea1c-8e14-45dc-8630-911cbff6515d}, !- Handle
  {852ba85b-e1e4-4617-88d5-2db8006a237f}; !- Material Name

OS:Construction,
  {81d40696-5fe4-4727-8d8f-34efa7c3dd5c}, !- Handle
  Ventana_10mm,                           !- Name
  {f7d32cb3-84ce-4b85-b4e3-539c876bf5c7}, !- Surface Rendering Name
  {8eb34268-c3a2-4fcc-8513-41451343c100}; !- Layer 1

OS:StandardsInformation:Construction,
  {abc1ad05-31d2-4cb8-a061-6f716c3678b1}, !- Handle
  {81d40696-5fe4-4727-8d8f-34efa7c3dd5c}; !- Construction Name

OS:Material:NoMass,
  {58701c2b-847e-4ef2-b6bd-bcd539130799}, !- Handle
  Aluminio 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a16f0fc-256f-4812-bf53-bf4af56fa47c}, !- Handle
  {58701c2b-847e-4ef2-b6bd-bcd539130799}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {b914efb5-56b1-4be8-95e9-8e5273b1e1d0}, !- Handle
  Vidrio_6mm,                             !- Name
  5.8,                                    !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {7356b8e9-1d32-4c6e-847f-909e72e6b7a9}, !- Handle
  {b914efb5-56b1-4be8-95e9-8e5273b1e1d0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f777098c-f0f8-48e2-a868-ae83abcee7a8}, !- Handle
  Vidrio_10mm,                            !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.75,                                   !- Solar Heat Gain Coefficient
  0.86;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {d6ac7f60-6043-422f-beda-3a95abe98cb0}, !- Handle
  {f777098c-f0f8-48e2-a868-ae83abcee7a8}; !- Material Name

OS:Rendering:Color,
  {f7d32cb3-84ce-4b85-b4e3-539c876bf5c7}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {967dd56a-c19b-4861-a4f8-7d166930c0f1}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Construction,
  {26ce0800-f8b4-454c-9647-3a2e22ab87b4}, !- Handle
  Trabe_concreto,                         !- Name
  {085ef393-3375-417f-8e1d-d60a16daab72}, !- Surface Rendering Name
  {a46dea52-e2a6-4a5a-bade-433ff62d4e0b}; !- Layer 1

OS:StandardsInformation:Construction,
  {20635007-2813-4b0b-b223-6e0e42c83e45}, !- Handle
  {26ce0800-f8b4-454c-9647-3a2e22ab87b4}; !- Construction Name

OS:StandardsInformation:Material,
  {d06026d5-96d6-4475-bc39-2ace45b746d3}, !- Handle
  {a46dea52-e2a6-4a5a-bade-433ff62d4e0b}; !- Material Name

OS:StandardsInformation:Material,
  {ed081895-a027-4443-bfa3-2a631e8db928}, !- Handle
  {462291ed-c5ac-4d2a-b7b5-1f85eba44af3}; !- Material Name

OS:Construction,
  {7442443f-abf8-4832-99ae-65f69b996ac6}, !- Handle
  PS-02,                                  !- Name
  {36bf2ba8-cf8a-4023-a4bb-2b04231ba07b}, !- Surface Rendering Name
  {0da4b7d5-e0eb-4088-a4fe-b79303d443c8}, !- Layer 1
  {852ba85b-e1e4-4617-88d5-2db8006a237f}; !- Layer 2

OS:StandardsInformation:Construction,
  {fc37c573-edbe-4228-919f-5cc30a2087dc}, !- Handle
  {7442443f-abf8-4832-99ae-65f69b996ac6}; !- Construction Name

OS:Rendering:Color,
  {36bf2ba8-cf8a-4023-a4bb-2b04231ba07b}, !- Handle
  Rendering Color 70,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {085ef393-3375-417f-8e1d-d60a16daab72}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:SubSurface,
  {667c48c6-d709-4029-b0a8-c68f3d212a8b}, !- Handle
  D1_AU401_N1_S,                          !- Name
  Door,                                   !- Sub Surface Type
  {8d71ea5f-faf2-468e-8654-3008685c2181}, !- Construction Name
  {1a30fa23-65e5-4c72-ae46-df72e0236876}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.37, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  6.37, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.7, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.7, 0, 3.75;                           !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {93b1e457-cbc6-4d54-bdb4-80efc8d9eaaf}, !- Handle
  {85ddc9c4-4cc0-492c-a83b-0701f4198de0}; !- Material Name

OS:Construction,
  {3d1c1a18-46c5-4e3e-9c55-8d4cc0f9c882}, !- Handle
  M-05_Aire_M-05,                         !- Name
  {c70dfc99-b8c5-454a-a985-1dfe35715274}, !- Surface Rendering Name
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}, !- Layer 1
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}, !- Layer 2
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}, !- Layer 3
  {85ddc9c4-4cc0-492c-a83b-0701f4198de0}, !- Layer 4
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}, !- Layer 5
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}, !- Layer 6
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}; !- Layer 7

OS:StandardsInformation:Construction,
  {e01c8436-b114-49a8-9138-dcec2769f7df}, !- Handle
  {3d1c1a18-46c5-4e3e-9c55-8d4cc0f9c882}; !- Construction Name

OS:Material:AirGap,
  {f4d20607-db59-49ea-8ded-b0c1958b88a8}, !- Handle
  AirGap,                                 !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {a365550d-68f9-409b-8fc4-4d779fe1ef7b}, !- Handle
  {f4d20607-db59-49ea-8ded-b0c1958b88a8}; !- Material Name

OS:Material,
  {acc9b317-088e-4fa3-a849-9aec59e11271}, !- Handle
  concreto_fc150_L60,                     !- Name
  MediumRough,                            !- Roughness
  0.06,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1800.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f09ab24-4c76-41a0-aafb-911a9de403f8}, !- Handle
  madera_L20_a30,                         !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  600.0,                                  !- Density {kg/m3}
  1210.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {e16848b4-1484-4261-862a-9a7dd6b3ac04}, !- Handle
  loseta_L10_a70,                         !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1970.0,                                 !- Density {kg/m3}
  800.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2d407be-ecda-4a03-9396-eac43147510b}, !- Handle
  impermeabilizante_L5_a30,               !- Name
  VeryRough,                              !- Roughness
  0.005,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {45bdcac2-5b3a-40bc-b7bf-02f626071ad6}, !- Handle
  fachaleta_L10_a30,                      !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1970.0,                                 !- Density {kg/m3}
  800.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {6c741245-1f77-46ed-b76a-c9c55425e049}, !- Handle
  durock_L13_a30,                         !- Name
  Smooth,                                 !- Roughness
  0.013,                                  !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  1920.0,                                 !- Density {kg/m3}
  670.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {0da4b7d5-e0eb-4088-a4fe-b79303d443c8}, !- Handle
  concreto_fc150_marmol_L80_a70,          !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1800.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2d7c8c0-2676-4822-8fab-1204f6f45bc9}, !- Handle
  concreto_fc150_L80_a70,                 !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1800.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b5b80390-3daa-4e82-bb94-d2327bf4f5e0}, !- Handle
  crest_L10,                              !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  1920.0,                                 !- Density {kg/m3}
  670.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5a7c98c3-b38a-4d9f-8df5-5085a28393ac}, !- Handle
  tabique_hueco_C1_L20_a30,               !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2011,                                   !- Density {kg/m3}
  800.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {b9051bf4-da8e-4a8e-b766-9f94fe1742a9}, !- Handle
  lana_L64,                               !- Name
  Rough,                                  !- Roughness
  0.064,                                  !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  10.0,                                   !- Density {kg/m3}
  700.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {10ad54b5-a7ef-43b1-8875-e263b5e31599}, !- Handle
  tabique_hueco_C2_L100,                  !- Name
  MediumRough,                            !- Roughness
  0.0892,                                 !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2011,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {ddba7331-f1d3-4416-ab87-11f06a5d1757}, !- Handle
  tabique_hueco_C3_L20_a30,               !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2011,                                   !- Density {kg/m3}
  800.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {7576ece9-5186-4898-af15-4a43973ad2e0}, !- Handle
  vermiculita_L270,                       !- Name
  Rough,                                  !- Roughness
  0.27,                                   !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700.0,                                  !- Density {kg/m3}
  800.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6ce997c4-dc64-4830-83a0-b75c2f1f22c3}, !- Handle
  concreto_fc250_L200_a70,                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2.0,                                    !- Conductivity {W/m-K}
  2400.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9868efc3-e482-4a62-9e41-a3e110ef1378}, !- Handle
  MetalDecking_L80_a40,                   !- Name
  Smooth,                                 !- Roughness
  0.08,                                   !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680.0,                                 !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {16e9d82a-8745-4b32-8771-c854373e6417}, !- Handle
  F16AcousticTile_L25_a30,                !- Name
  MediumSmooth,                           !- Roughness
  0.025,                                  !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368.0,                                  !- Density {kg/m3}
  590.0,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {852ba85b-e1e4-4617-88d5-2db8006a237f}, !- Handle
  concreto_fc250_L170,                    !- Name
  MediumRough,                            !- Roughness
  0.17,                                   !- Thickness {m}
  2.0,                                    !- Conductivity {W/m-K}
  2400.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a46dea52-e2a6-4a5a-bade-433ff62d4e0b}, !- Handle
  concreto_trabe_L300_a70,                !- Name
  Smooth,                                 !- Roughness
  0.3,                                    !- Thickness {m}
  2.0,                                    !- Conductivity {W/m-K}
  1800.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {462291ed-c5ac-4d2a-b7b5-1f85eba44af3}, !- Handle
  concreto_fc250_L300_a70,                !- Name
  Smooth,                                 !- Roughness
  0.3,                                    !- Thickness {m}
  2.0,                                    !- Conductivity {W/m-K}
  2400.0,                                 !- Density {kg/m3}
  1000.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {85ddc9c4-4cc0-492c-a83b-0701f4198de0}, !- Handle
  Aire_L320,                              !- Name
  MediumRough,                            !- Roughness
  0.32,                                   !- Thickness {m}
  0.02551,                                !- Conductivity {W/m-K}
  1.184,                                  !- Density {kg/m3}
  1007.0,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ShadingSurfaceGroup,
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  32.3,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  13.78,                                  !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {ad67c4b7-9aa7-46db-82e4-b2606f6b64a5}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, -3.85202015365058e-16, -0.375000000000001, !- X,Y,Z Vertex 1 {m}
  -32.3, 12.41, -0.375000000000001,       !- X,Y,Z Vertex 2 {m}
  -39.69125, -1.92601007682529e-16, -0.375000000000001; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {ffb5c194-149e-4d82-bcec-0f73d7d0280b}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59999999999998, 3.05, -0.375000000000001, !- X,Y,Z Vertex 1 {m}
  4.6, 3.05, -4.93,                       !- X,Y,Z Vertex 2 {m}
  4.60000000000001, 12.92, -4.93,         !- X,Y,Z Vertex 3 {m}
  4.6, 12.92, -0.375000000000004;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {320f686e-6226-429a-8413-90373378bcf5}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, 15.76, -0.375000000000001,       !- X,Y,Z Vertex 1 {m}
  -32.3, 15.76, -13.78,                   !- X,Y,Z Vertex 2 {m}
  -32.3, 12.41, -13.78,                   !- X,Y,Z Vertex 3 {m}
  -32.3, 12.41, -0.375000000000001;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2493e76c-ed93-4d27-b42c-9d995758533a}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, 2.79690761054652e-15, -9.48,     !- X,Y,Z Vertex 1 {m}
  -32.3, 12.41, -9.48,                    !- X,Y,Z Vertex 2 {m}
  -39.69125, 4.60610944279011e-15, -9.48; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d32220f6-a5cb-4a36-9595-4926f6137334}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.6, 0, -4.93,                          !- X,Y,Z Vertex 1 {m}
  4.60000000000001, 12.92, -4.93,         !- X,Y,Z Vertex 2 {m}
  0, 12.92, -4.93,                        !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 0, -4.93;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6923f9c8-6ad3-424a-925a-5926a705f397}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.08, 2.38, -9.1,                     !- X,Y,Z Vertex 1 {m}
  -11.08, 1.90907045441649e-16, -9.48,    !- X,Y,Z Vertex 2 {m}
  -5.45, 1.90907045441649e-16, -9.48,     !- X,Y,Z Vertex 3 {m}
  -5.44999999999999, 2.38, -9.1;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3165e80-d630-43e0-b552-01982bd02e5f}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, 12.41, -4.93,                    !- X,Y,Z Vertex 1 {m}
  -32.3, 12.41, -9.48,                    !- X,Y,Z Vertex 2 {m}
  -39.69125, 4.60610944279011e-15, -9.48, !- X,Y,Z Vertex 3 {m}
  -39.69125, 3.07215118125639e-15, -4.93; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {162ab41d-5742-44c6-9279-a66a45b72148}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.6, -1.78015372596205e-16, -9.48,      !- X,Y,Z Vertex 1 {m}
  4.6, 12.92, -9.48,                      !- X,Y,Z Vertex 2 {m}
  0, 12.92, -9.48,                        !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 0, -9.48;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c450ad7-920b-47dd-b4e7-4c4042f86c42}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.6, 3.05, -9.48,                       !- X,Y,Z Vertex 1 {m}
  4.6, 3.05, -13.78,                      !- X,Y,Z Vertex 2 {m}
  4.60000000000001, 12.92, -13.78,        !- X,Y,Z Vertex 3 {m}
  4.6, 12.92, -9.48;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e91fc9f-87ad-4b90-8bc7-043bd9e09099}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.6, 3.05, -4.93,                       !- X,Y,Z Vertex 1 {m}
  4.6, 3.05, -9.48,                       !- X,Y,Z Vertex 2 {m}
  4.6, 12.92, -9.48,                      !- X,Y,Z Vertex 3 {m}
  4.60000000000001, 12.92, -4.93;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fca21b44-bda6-4f6b-ab9c-3a36ba06e3fe}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.6, -1.28499081913282e-15, -0.375000000000002, !- X,Y,Z Vertex 1 {m}
  4.60000000000001, 12.92, -0.375000000000003, !- X,Y,Z Vertex 2 {m}
  1.92733933871474e-31, 12.92, -0.375000000000002, !- X,Y,Z Vertex 3 {m}
  -2.9651374441765e-31, 2.15023162878628e-31, -0.375; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6a442f28-9a36-497d-bc2a-2853d8c94595}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, 0, -4.93,                        !- X,Y,Z Vertex 1 {m}
  -32.3, 12.41, -4.93,                    !- X,Y,Z Vertex 2 {m}
  -39.69125, 3.07215118125639e-15, -4.93; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {54c55dd6-bf9c-44c5-ad9d-e56be92dc98f}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, 12.41, -0.375000000000001,       !- X,Y,Z Vertex 1 {m}
  -32.3, 12.41, -4.93,                    !- X,Y,Z Vertex 2 {m}
  -39.69125, 3.07215118125639e-15, -4.93, !- X,Y,Z Vertex 3 {m}
  -39.69125, 2.76265004782136e-15, -0.375000000000001; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {afeb684a-238e-4f8a-9a58-6e416a2d40fc}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.3, 12.41, -9.48,                    !- X,Y,Z Vertex 1 {m}
  -32.3, 12.41, -13.78,                   !- X,Y,Z Vertex 2 {m}
  -39.69125, 0, -13.78,                   !- X,Y,Z Vertex 3 {m}
  -39.69125, 7.561360498294e-15, -9.48;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {070658ed-c13d-4926-835b-5b58cc4572b5}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {ec9160d3-640b-4807-ab54-b2bb2c1dff17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 4.485, -0.375000000000004, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 6.285, -0.375000000000004, !- X,Y,Z Vertex 2 {m}
  -1.25, 6.285, -0.375000000000004,       !- X,Y,Z Vertex 3 {m}
  -1.25, 4.485, -0.375000000000004;       !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {75119bb7-9c15-48af-9d52-8640e362b623}, !- Handle
  ACH_Admon,                              !- Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d89df0d-2b92-424f-904b-d0858eab4452}, !- Handle
  ACH_AtCOFI,                             !- Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48d6d0c2-0133-406e-b23d-13e5f0aad3e6}, !- Handle
  ACH_AU101,                              !- Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01fba281-50ca-443e-9e0a-2932b43911c2}, !- Handle
  ACH_AU201,                              !- Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cab2dbef-5517-4d52-ad87-2c6931b71fdc}, !- Handle
  ACH_AU401,                              !- Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a89c654-5d16-4f09-b487-53e8b3895b4f}, !- Handle
  ACH_AU102,                              !- Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec728219-3781-4c6a-add1-ff919af9d64b}, !- Handle
  ACH_AU202,                              !- Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f53d8f5-61e7-4598-96e0-61ff2d3e2bf7}, !- Handle
  ACH_AU402,                              !- Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bf3d0d4-19c3-4c3f-bc2b-2d8e8116261e}, !- Handle
  ACH_AU403,                              !- Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66170426-c330-4aaa-960b-87d0af4ef24e}, !- Handle
  ACH_AU103,                              !- Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb050a35-1233-4a3a-b7dc-fd05bcb4a605}, !- Handle
  ACH_AU203,                              !- Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c100b005-1bd8-4879-ba4c-dbb05312f31e}, !- Handle
  ACH_AU404,                              !- Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc2550f7-2ca5-4de5-8c1f-02fd5d0c72b7}, !- Handle
  ACH_SCOMP,                              !- Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fa5f7c9-6c59-461e-a347-1b9f177ddfc5}, !- Handle
  ACH_Coordinacion,                       !- Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {768f1ee1-c89c-4a43-9336-970499e783ea}, !- Handle
  ACH_CoorCOFI,                           !- Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab83b23f-0209-4083-82cc-feb7d1676b7a}, !- Handle
  ACH_PBIMP,                              !- Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9df50a5c-0088-4a71-ae90-2d0f1815ee9c}, !- Handle
  ACH_Pasillo,                            !- Name
  {0b2b1515-ec82-4d7e-a06d-f0dd75aa6cf1}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  5,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e948a38-f074-4cb8-9fdf-0b1639ae720d}, !- Handle
  ACH_PBSalaEstar,                        !- Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ddfcf11-2e7b-417c-95a0-542fccc84e22}, !- Handle
  ACH_SJUNTAS,                            !- Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3836cd9a-57e6-410b-8cbe-31abfa11c5e3}, !- Handle
  ACH_SMAESTROS,                          !- Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e6ebe60-deaa-4b7d-beec-94dc626b3cf7}, !- Handle
  ACH_STr,                                !- Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e14b623-e3c9-454b-8033-8e774a421aa5}, !- Handle
  ACH_VestibuloCOFI,                      !- Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space or SpaceType Name
  {841f4639-a565-4787-9686-eb534fb1ce09}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:WindowMaterial:Glazing,
  {cfb5aab9-2d5b-4891-8a48-21426f9926f1}, !- Handle
  ID5012_Vidrio6mm,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  0.771,                                  !- Solar Transmittance at Normal Incidence
  0.072,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.073,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.886,                                  !- Visible Transmittance at Normal Incidence
  0.085,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.085,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {3c4238a0-9a11-4a79-9cbc-6d5d5149af48}, !- Handle
  {cfb5aab9-2d5b-4891-8a48-21426f9926f1}; !- Material Name

OS:WindowMaterial:Glazing,
  {8eb34268-c3a2-4fcc-8513-41451343c100}, !- Handle
  ID122_Vidrio10mm,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0099,                                 !- Thickness {m}
  0.685,                                  !- Solar Transmittance at Normal Incidence
  0.068,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.066,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.86,                                   !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {e4fd9f12-88d0-476c-a4d9-42c93c7c8d34}, !- Handle
  {8eb34268-c3a2-4fcc-8513-41451343c100}; !- Material Name

OS:People:Definition,
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- Handle
  UNAPersona,                             !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538;                                  !- Sensible Heat Fraction

OS:People,
  {0aa1c817-9530-48b5-8d73-c97c1e2b1533}, !- Handle
  People_Admon,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  3;                                      !- Multiplier

OS:People,
  {7151b7c3-aa08-4444-90e6-a4d1cb131517}, !- Handle
  People_AtCOFI,                          !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:People,
  {e8b39ac8-1e11-4234-91e4-f89fff293e0b}, !- Handle
  People_AU101,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space or SpaceType Name
  {6c07d9a9-0e24-49d0-bd3a-40aa9274e476}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  11;                                     !- Multiplier

OS:People,
  {93b556ea-5f07-4eda-8ee2-75e7b7d673d6}, !- Handle
  People_AU201,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space or SpaceType Name
  {34c6e8ab-8406-4ad2-9d6b-9ec237038433}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  21;                                     !- Multiplier

OS:People,
  {7d5c18e8-f94c-4038-84b6-6f6a3998628c}, !- Handle
  People_AU401,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space or SpaceType Name
  {f6b950bd-f32f-40ef-b2b9-1c5e6e5690bc}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  41;                                     !- Multiplier

OS:People,
  {0b7fb943-df7b-49b0-a7fd-1f7f8617c803}, !- Handle
  People_AU102,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space or SpaceType Name
  {70f974cc-4a50-4a56-a2f1-028af0c8cd1b}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  11;                                     !- Multiplier

OS:People,
  {a8387951-92a2-4106-943d-a7b2cbf4304d}, !- Handle
  People_AU202,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space or SpaceType Name
  {bc6accc5-23b4-4370-880e-cd464c455545}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  21;                                     !- Multiplier

OS:People,
  {f82e535e-8d08-463c-b448-7d626fedac70}, !- Handle
  People_AU402,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space or SpaceType Name
  {6d2dacfe-96f4-4cdd-b683-77968e8701b1}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  41;                                     !- Multiplier

OS:People,
  {43113242-f419-47ad-9c44-95a669e4827c}, !- Handle
  People_AU403,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space or SpaceType Name
  {2e1a9298-fbbd-4545-9070-6e042563da10}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  41;                                     !- Multiplier

OS:People,
  {a9cc3a67-3ac4-41bf-96dd-ce29f9dd0a79}, !- Handle
  People_AU103,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space or SpaceType Name
  {1f9c64b5-d785-41d2-a403-1312b0c5e7b0}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  11;                                     !- Multiplier

OS:People,
  {3ce0c13a-aa5d-4222-b4af-bdfc5e039108}, !- Handle
  People_AU203,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space or SpaceType Name
  {f5e2fc52-8917-46d8-94f3-27774e0eabd1}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  21;                                     !- Multiplier

OS:People,
  {7efa0ae6-84e2-4866-b585-c8851d54df97}, !- Handle
  People_AU404,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space or SpaceType Name
  {c36b936a-3975-4997-83c2-94418f102a1c}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  41;                                     !- Multiplier

OS:People,
  {9eab0ee2-af68-44f0-8a77-8021c54bcc5b}, !- Handle
  People_SCOMP,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space or SpaceType Name
  {836dc9e2-f4a0-4624-a6e6-4caf7dd57a4d}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  21;                                     !- Multiplier

OS:People,
  {ebb79973-f1ad-4eb9-8e85-d93564d492aa}, !- Handle
  People_Coordinacion,                    !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {00bbd1fc-c473-4547-b811-77b359fd5deb}, !- Handle
  People_CoorCOFI,                        !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space or SpaceType Name
  {2b7bdec1-5cfb-4c30-a6f7-3b43186dfc75}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {5845a12b-73e7-40f0-a829-1b566b70d3ed}, !- Handle
  People_PBIMP,                           !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {76374cb3-349d-417f-9635-95fefe7d46ea}, !- Handle
  People_PBSalaEstar,                     !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  40;                                     !- Multiplier

OS:People,
  {8e8ea0ea-30b9-467e-84d2-a6621f3c71e8}, !- Handle
  People_SJUNTAS,                         !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space or SpaceType Name
  {7947c6ae-6921-437f-865e-2eb8ba91ed50}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  5;                                      !- Multiplier

OS:People,
  {c55bddc1-f52b-4298-a215-9781dc696aeb}, !- Handle
  People_SMAESTROS,                       !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  2;                                      !- Multiplier

OS:People,
  {936debf3-33d4-4294-95f3-a4d435384f23}, !- Handle
  People_STr,                             !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space or SpaceType Name
  {d24921c1-6027-43aa-9aa4-b6a6b0a6a548}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  25;                                     !- Multiplier

OS:People,
  {b80f08e2-470f-4f6a-ae91-883792da664a}, !- Handle
  People_VstibuloCOFI,                    !- Name
  {860ee006-fb10-470b-b0a3-c026be20d0af}, !- People Definition Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space or SpaceType Name
  {791186b7-217f-48e4-8645-288e8a7c22e8}, !- Number of People Schedule Name
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Handle
  OccAdmonGeneral,                        !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

OS:ScheduleTypeLimits,
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Handle
  Fraction 1,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Compact,
  {fd9ef1fc-fe9b-4601-a6c0-cde5f4387aa2}, !- Handle
  OccAdmonGeneral 1,                      !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

OS:Schedule:Compact,
  {6c07d9a9-0e24-49d0-bd3a-40aa9274e476}, !- Handle
  OccN2Au101,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesday,                           !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 04/04,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/04,                         !- Field 31
  For: Monday,                            !- Field 32
  Until: 12:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 14:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 16:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 18:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: Tuesday,                           !- Field 43
  Until: 12:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 14:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: AllOtherDays,                      !- Field 50
  Until: 24:00,                           !- Field 51
  0,                                      !- Field 52
  Through: 07/25,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  Through: 12/19,                         !- Field 57
  For: Monday,                            !- Field 58
  Until: 12:00,                           !- Field 59
  0,                                      !- Field 60
  Until: 14:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 16:00,                           !- Field 63
  0,                                      !- Field 64
  Until: 18:00,                           !- Field 65
  1,                                      !- Field 66
  Until: 24:00,                           !- Field 67
  0,                                      !- Field 68
  For: Tuesday,                           !- Field 69
  Until: 12:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 14:00,                           !- Field 72
  1,                                      !- Field 73
  Until: 24:00,                           !- Field 74
  0,                                      !- Field 75
  For: AllOtherDays,                      !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  Through: 12/31,                         !- Field 79
  For: AllDays,                           !- Field 80
  Until: 24:00,                           !- Field 81
  0;                                      !- Field 82

OS:Schedule:Compact,
  {34c6e8ab-8406-4ad2-9d6b-9ec237038433}, !- Handle
  OccN2Au201,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Wednesday,                         !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Friday,                            !- Field 24
  Until: 8:00,                            !- Field 25
  0,                                      !- Field 26
  Until: 10:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  Through: 04/04,                         !- Field 34
  For: AllDays,                           !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 07/04,                         !- Field 38
  For: Monday,                            !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Wednesday,                         !- Field 50
  Until: 12:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 14:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Friday,                            !- Field 57
  Until: 8:00,                            !- Field 58
  0,                                      !- Field 59
  Until: 10:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 07/25,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  Through: 12/19,                         !- Field 71
  For: Monday,                            !- Field 72
  Until: 12:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 14:00,                           !- Field 75
  1,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 18:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Wednesday,                         !- Field 83
  Until: 12:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 14:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 24:00,                           !- Field 88
  0,                                      !- Field 89
  For: Friday,                            !- Field 90
  Until: 8:00,                            !- Field 91
  0,                                      !- Field 92
  Until: 10:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: AllOtherDays,                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  Through: 12/31,                         !- Field 100
  For: AllDays,                           !- Field 101
  Until: 24:00,                           !- Field 102
  0;                                      !- Field 103

OS:Schedule:Compact,
  {f6b950bd-f32f-40ef-b2b9-1c5e6e5690bc}, !- Handle
  OccN1Au401,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Wednesday,                  !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesday,                           !- Field 13
  Until: 8:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 10:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Thursday,                          !- Field 24
  Until: 8:00,                            !- Field 25
  0,                                      !- Field 26
  Until: 14:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 18:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 04/04,                         !- Field 38
  For: AllDays,                           !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  Through: 07/04,                         !- Field 42
  For: Monday Wednesday,                  !- Field 43
  Until: 8:00,                            !- Field 44
  0,                                      !- Field 45
  Until: 14:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Tuesday,                           !- Field 50
  Until: 8:00,                            !- Field 51
  0,                                      !- Field 52
  Until: 10:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 16:00,                           !- Field 55
  0,                                      !- Field 56
  Until: 18:00,                           !- Field 57
  1,                                      !- Field 58
  Until: 24:00,                           !- Field 59
  0,                                      !- Field 60
  For: Thursday,                          !- Field 61
  Until: 8:00,                            !- Field 62
  0,                                      !- Field 63
  Until: 14:00,                           !- Field 64
  1,                                      !- Field 65
  Until: 16:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 18:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  0,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until: 24:00,                           !- Field 73
  0,                                      !- Field 74
  Through: 07/25,                         !- Field 75
  For: AllDays,                           !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  Through: 12/19,                         !- Field 79
  For: Monday Wednesday,                  !- Field 80
  Until: 8:00,                            !- Field 81
  0,                                      !- Field 82
  Until: 14:00,                           !- Field 83
  1,                                      !- Field 84
  Until: 24:00,                           !- Field 85
  0,                                      !- Field 86
  For: Tuesday,                           !- Field 87
  Until: 8:00,                            !- Field 88
  0,                                      !- Field 89
  Until: 10:00,                           !- Field 90
  1,                                      !- Field 91
  Until: 16:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 18:00,                           !- Field 94
  1,                                      !- Field 95
  Until: 24:00,                           !- Field 96
  0,                                      !- Field 97
  For: Thursday,                          !- Field 98
  Until: 8:00,                            !- Field 99
  0,                                      !- Field 100
  Until: 14:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 16:00,                           !- Field 103
  0,                                      !- Field 104
  Until: 18:00,                           !- Field 105
  1,                                      !- Field 106
  Until: 24:00,                           !- Field 107
  0,                                      !- Field 108
  For: AllOtherDays,                      !- Field 109
  Until: 24:00,                           !- Field 110
  0,                                      !- Field 111
  Through: 12/31,                         !- Field 112
  For: AllDays,                           !- Field 113
  Until: 24:00,                           !- Field 114
  0;                                      !- Field 115

OS:Schedule:Compact,
  {70f974cc-4a50-4a56-a2f1-028af0c8cd1b}, !- Handle
  OccN2Au102,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesday Thursday,                  !- Field 17
  Until: 10:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 12:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesday,                         !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 14:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  Through: 04/04,                         !- Field 34
  For: AllDays,                           !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 07/04,                         !- Field 38
  For: Monday,                            !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Tuesday Thursday,                  !- Field 50
  Until: 10:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 12:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Wednesday,                         !- Field 57
  Until: 12:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 14:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 07/25,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  Through: 12/19,                         !- Field 71
  For: Monday,                            !- Field 72
  Until: 12:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 14:00,                           !- Field 75
  1,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 18:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Tuesday Thursday,                  !- Field 83
  Until: 10:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 12:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 24:00,                           !- Field 88
  0,                                      !- Field 89
  For: Wednesday,                         !- Field 90
  Until: 12:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 14:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: AllOtherDays,                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  Through: 12/31,                         !- Field 100
  For: AllDays,                           !- Field 101
  Until: 24:00,                           !- Field 102
  0;                                      !- Field 103

OS:Schedule:Compact,
  {bc6accc5-23b4-4370-880e-cd464c455545}, !- Handle
  OccN2Au202,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday Thursday,                  !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 11:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Tuesday Thursday,                  !- Field 21
  Until: 8:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 11:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Tuesday Thursday,                  !- Field 36
  Until: 8:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 11:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

OS:Schedule:Compact,
  {6d2dacfe-96f4-4cdd-b683-77968e8701b1}, !- Handle
  OccN1Au402,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Tuesday Friday,             !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Thursday,                          !- Field 13
  Until: 8:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 12:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 04/04,                         !- Field 23
  For: AllDays,                           !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 07/04,                         !- Field 27
  For: Monday Tuesday Friday,             !- Field 28
  Until: 8:00,                            !- Field 29
  0,                                      !- Field 30
  Until: 14:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Thursday,                          !- Field 35
  Until: 8:00,                            !- Field 36
  0,                                      !- Field 37
  Until: 12:00,                           !- Field 38
  1,                                      !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: AllOtherDays,                      !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 07/25,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  Through: 12/19,                         !- Field 49
  For: Monday Tuesday Friday,             !- Field 50
  Until: 8:00,                            !- Field 51
  0,                                      !- Field 52
  Until: 14:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Thursday,                          !- Field 57
  Until: 8:00,                            !- Field 58
  0,                                      !- Field 59
  Until: 12:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 12/31,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0;                                      !- Field 70

OS:Schedule:Compact,
  {2e1a9298-fbbd-4545-9070-6e042563da10}, !- Handle
  OccN1Au403,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Tuesday Wednesday Thursday, !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Monday Tuesday Wednesday Thursday, !- Field 21
  Until: 12:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 14:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Monday Tuesday Wednesday Thursday, !- Field 36
  Until: 12:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 14:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

OS:Schedule:Compact,
  {1f9c64b5-d785-41d2-a403-1312b0c5e7b0}, !- Handle
  OccN2Au103,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday Thursday,                  !- Field 6
  Until: 10:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Tuesday Thursday,                  !- Field 21
  Until: 10:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 14:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Tuesday Thursday,                  !- Field 36
  Until: 10:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 14:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

OS:Schedule:Compact,
  {f5e2fc52-8917-46d8-94f3-27774e0eabd1}, !- Handle
  OccN2Au203,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday Thursday,                  !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 10:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Tuesday Thursday,                  !- Field 21
  Until: 8:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 10:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Tuesday Thursday,                  !- Field 36
  Until: 8:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 10:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

OS:Schedule:Compact,
  {c36b936a-3975-4997-83c2-94418f102a1c}, !- Handle
  OccN1Au404,                             !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Tuesday Wednesday,          !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Thursday,                          !- Field 13
  Until: 12:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 14:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 04/04,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/04,                         !- Field 31
  For: Monday Tuesday Wednesday,          !- Field 32
  Until: 8:00,                            !- Field 33
  0,                                      !- Field 34
  Until: 12:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: Thursday,                          !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: AllOtherDays,                      !- Field 50
  Until: 24:00,                           !- Field 51
  0,                                      !- Field 52
  Through: 07/25,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  Through: 12/19,                         !- Field 57
  For: Monday Tuesday Wednesday,          !- Field 58
  Until: 8:00,                            !- Field 59
  0,                                      !- Field 60
  Until: 12:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  For: Thursday,                          !- Field 65
  Until: 12:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 14:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 16:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 18:00,                           !- Field 72
  1,                                      !- Field 73
  Until: 24:00,                           !- Field 74
  0,                                      !- Field 75
  For: AllOtherDays,                      !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  Through: 12/31,                         !- Field 79
  For: AllDays,                           !- Field 80
  Until: 24:00,                           !- Field 81
  0;                                      !- Field 82

OS:Schedule:Compact,
  {836dc9e2-f4a0-4624-a6e6-4caf7dd57a4d}, !- Handle
  OccPBSCom,                              !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Wednesday,                         !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Thursday,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 14:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  Through: 04/04,                         !- Field 34
  For: AllDays,                           !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 07/04,                         !- Field 38
  For: Tuesday,                           !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Wednesday,                         !- Field 50
  Until: 16:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 18:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Thursday,                          !- Field 57
  Until: 12:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 14:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 07/25,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  Through: 12/19,                         !- Field 71
  For: Tuesday,                           !- Field 72
  Until: 12:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 14:00,                           !- Field 75
  1,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 18:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Wednesday,                         !- Field 83
  Until: 16:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 24:00,                           !- Field 88
  0,                                      !- Field 89
  For: Thursday,                          !- Field 90
  Until: 12:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 14:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: AllOtherDays,                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  Through: 12/31,                         !- Field 100
  For: AllDays,                           !- Field 101
  Until: 24:00,                           !- Field 102
  0;                                      !- Field 103

OS:Schedule:Compact,
  {791186b7-217f-48e4-8645-288e8a7c22e8}, !- Handle
  OccPBVestibulo,                         !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 15:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 15:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 19:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 15:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

OS:Schedule:Compact,
  {7947c6ae-6921-437f-865e-2eb8ba91ed50}, !- Handle
  OccPBSJuntas,                           !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 10:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 10:00,                           !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 16:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 18:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 10:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 16:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

OS:Schedule:Compact,
  {d6936a01-629a-4e4a-bb82-ef5551cfac02}, !- Handle
  OccAdmonGeneral 2,                      !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

OS:Schedule:Compact,
  {2b7bdec1-5cfb-4c30-a6f7-3b43186dfc75}, !- Handle
  OccPBCoorCOFI,                          !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 9:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 14:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 9:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 14:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

OS:Schedule:Ruleset,
  {4ddff605-aff1-4e8e-954d-50a6a8282522}, !- Handle
  Trabajando,                             !- Name
  {6c27a657-c87b-430f-a119-cd886187eac4}, !- Schedule Type Limits Name
  {1a3bc3ef-8454-4d1a-bf70-ebda42f44999}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a3bc3ef-8454-4d1a-bf70-ebda42f44999}, !- Handle
  Schedule Day 3,                         !- Name
  {6c27a657-c87b-430f-a119-cd886187eac4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {862d10c8-1314-4de2-bc09-d775bb534e2a}, !- Handle
  Trabajando130,                          !- Name
  {6c27a657-c87b-430f-a119-cd886187eac4}, !- Schedule Type Limits Name
  130;                                    !- Value

OS:ScheduleTypeLimits,
  {a349068b-8c01-4a46-aa93-8c7135d52820}, !- Handle
  ActivityLevel 14,                       !- Name
  0,                                      !- Lower Limit Value
  300,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Handle
  Computadora,                            !- Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  100;                                    !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bd0fe4e0-a552-40ca-9208-5fe4ce7602a8}, !- Handle
  Electric Equipment 1,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {316659b9-5273-4b41-b54e-1aa10f6180b8}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {25edf6ba-1bdb-4815-a746-78a0d8d85707}, !- Handle
  Electric Equipment 2,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {a31b0a76-2b3e-4db5-b6b6-d873fa9ddc8b}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {fe586200-2c53-4935-8687-802be16fd122}, !- Handle
  Electric Equipment 3,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {45ee77a9-e3ea-4400-ac47-708e59a4843d}, !- Space or SpaceType Name
  {6c07d9a9-0e24-49d0-bd3a-40aa9274e476}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1f9eacc8-35d7-400d-b911-995e20225e77}, !- Handle
  Electric Equipment 4,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {72664911-c479-405c-a3ce-3b4c8681c768}, !- Space or SpaceType Name
  {34c6e8ab-8406-4ad2-9d6b-9ec237038433}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {4321bc43-0fa9-4cd4-91db-8190935fe481}, !- Handle
  Electric Equipment 5,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {a23af75c-a3f8-4f23-9b24-e461401ec844}, !- Space or SpaceType Name
  {f6b950bd-f32f-40ef-b2b9-1c5e6e5690bc}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {22901dca-70c2-4a80-a970-5a26b9b928e6}, !- Handle
  Electric Equipment 6,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {d55fb2b0-d0a8-457f-8763-90fdb641096d}, !- Space or SpaceType Name
  {70f974cc-4a50-4a56-a2f1-028af0c8cd1b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {df9fe8af-8fb2-444b-a0d8-258e8ed97142}, !- Handle
  Electric Equipment 7,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {e60ef390-27df-434d-99be-8d8b7c4c8ff5}, !- Space or SpaceType Name
  {bc6accc5-23b4-4370-880e-cd464c455545}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {70a09a5c-b9fc-4548-a66d-8150152f85d0}, !- Handle
  Electric Equipment 8,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {32e8433a-1ae7-4134-b869-84cdb560b1ae}, !- Space or SpaceType Name
  {6d2dacfe-96f4-4cdd-b683-77968e8701b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {31e40f63-e874-46c2-9547-6dde1240782e}, !- Handle
  Electric Equipment 9,                   !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {df85dda8-6217-44dc-a690-4cc5bf1c92c6}, !- Space or SpaceType Name
  {2e1a9298-fbbd-4545-9070-6e042563da10}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ffa76a67-4bf2-41d6-9ddf-d0a6752bdbc0}, !- Handle
  Electric Equipment 10,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {69e08b82-fbc8-44e2-ad02-3e7444fbd8fa}, !- Space or SpaceType Name
  {1f9c64b5-d785-41d2-a403-1312b0c5e7b0}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {40d0cab9-bae9-41c3-bce9-33779bcded85}, !- Handle
  Electric Equipment 11,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {6f6c6025-4291-4609-9404-46b9bfb37ee7}, !- Space or SpaceType Name
  {f5e2fc52-8917-46d8-94f3-27774e0eabd1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {0220adcf-b430-424c-8512-880768cf61f3}, !- Handle
  Electric Equipment 12,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {4deaba69-df3c-40c6-b060-ab34d4857e18}, !- Space or SpaceType Name
  {c36b936a-3975-4997-83c2-94418f102a1c}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {20119500-09b1-4ab4-b979-547a392de67f}, !- Handle
  Electric Equipment 13,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {58ee57e8-db71-4496-9f2b-cf5763ebbae9}, !- Space or SpaceType Name
  {836dc9e2-f4a0-4624-a6e6-4caf7dd57a4d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ca92dcd4-89ff-477c-8d38-2edd7aac122a}, !- Handle
  Electric Equipment 14,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {f73105bc-6707-4ef6-b801-bfa6d7ee396a}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {7d4dd943-8fe5-4a63-9dbc-f3e11e0049da}, !- Handle
  Electric Equipment 15,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {c6c3ec0a-ff89-4a26-be9d-8c2f996e376f}, !- Space or SpaceType Name
  {2b7bdec1-5cfb-4c30-a6f7-3b43186dfc75}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e1d188c3-cb0a-4bd2-b047-7d465ead7181}, !- Handle
  Electric Equipment 16,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {1cb6619b-b360-405a-95d7-b9dc6a9054ff}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {dd91ba77-279d-4fb5-b309-7436080b26a9}, !- Handle
  Electric Equipment 17,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {e36ace6d-7bf7-486b-9574-93484bd018e6}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d1da9f2d-d915-446d-b4ff-8232bead0cb4}, !- Handle
  Electric Equipment 18,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {49b666f1-4cda-4a14-8381-54aad6a747a3}, !- Space or SpaceType Name
  {7947c6ae-6921-437f-865e-2eb8ba91ed50}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {1ef30a9a-3ad9-41f9-9dfb-a4b03fc3a819}, !- Handle
  Electric Equipment 19,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {4fef4fc6-c11d-4998-977e-d48b36f6d929}, !- Space or SpaceType Name
  {fe297d96-81c9-4843-8690-a2ea1d79a2c6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d2b244d3-4827-43d8-a15c-89db307fa06a}, !- Handle
  Electric Equipment 20,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {b1d10b90-89a5-4aec-a030-cd7d987a57f2}, !- Space or SpaceType Name
  {d24921c1-6027-43aa-9aa4-b6a6b0a6a548}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {0e4e04f0-f874-442e-b5f9-5a27dd023f1e}, !- Handle
  Electric Equipment 21,                  !- Name
  {8d44c152-9d2b-40e4-8a02-b0688e169a45}, !- Electric Equipment Definition Name
  {6798960c-0298-41b6-9659-441211f5ecf5}, !- Space or SpaceType Name
  {791186b7-217f-48e4-8645-288e8a7c22e8}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {d24921c1-6027-43aa-9aa4-b6a6b0a6a548}, !- Handle
  OccN2AuStrGRAL,                         !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

OS:Schedule:Compact,
  {7953e7b8-8d98-40ed-a599-c4bf87da4d66}, !- Handle
  OccN2AuStrGRAL 1,                       !- Name
  {4d3fb028-60b5-4b59-be09-f652e9b0da55}, !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

OS:WeatherFile,
  {ec064f89-dc88-4181-9c82-869c367b00f2}, !- Handle
  Temixco,                                !- City
  Morelos,                                !- State Province Region
  MEX,                                    !- Country
  esolmet y ruoa,                         !- Data Source
  -,                                      !- WMO Number
  18.85,                                  !- Latitude {deg}
  -99.14,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  1280,                                   !- Elevation {m}
  file:temixo_2018_cnn_mae.epw,           !- Url
  FF18906F;                               !- Checksum

