
Version,
  9.2;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Nuevo edificio LIER,                    !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shading Surface 1,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -3.85202015365058e-16, 13.405,       !- X,Y,Z Vertex 1 {m}
  0, 12.41, 13.405,                       !- X,Y,Z Vertex 2 {m}
  -7.39125, -1.92601007682529e-16, 13.405; !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 10,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9, 3.05, 8.85,                       !- X,Y,Z Vertex 1 {m}
  36.9, 3.05, 4.3,                        !- X,Y,Z Vertex 2 {m}
  36.9, 12.92, 4.3,                       !- X,Y,Z Vertex 3 {m}
  36.9, 12.92, 8.85;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 11,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9, -1.28499081913282e-15, 13.405,    !- X,Y,Z Vertex 1 {m}
  36.9, 12.92, 13.405,                    !- X,Y,Z Vertex 2 {m}
  32.3, 12.92, 13.405,                    !- X,Y,Z Vertex 3 {m}
  32.3, 2.46694135579585e-31, 13.405;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 12,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 0, 8.85,                             !- X,Y,Z Vertex 1 {m}
  0, 12.41, 8.85,                         !- X,Y,Z Vertex 2 {m}
  -7.39125, 3.07215118125639e-15, 8.85;   !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 13,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.41, 13.405,                       !- X,Y,Z Vertex 1 {m}
  0, 12.41, 8.85,                         !- X,Y,Z Vertex 2 {m}
  -7.39125, 3.07215118125639e-15, 8.85,   !- X,Y,Z Vertex 3 {m}
  -7.39125, 2.76265004782136e-15, 13.405; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 14,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.41, 4.3,                          !- X,Y,Z Vertex 1 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.39125, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.39125, 4.60610944279011e-15, 4.3;    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 15,                     !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.3, 4.485, 13.405,                    !- X,Y,Z Vertex 1 {m}
  32.3, 6.285, 13.405,                    !- X,Y,Z Vertex 2 {m}
  31.05, 6.285, 13.405,                   !- X,Y,Z Vertex 3 {m}
  31.05, 4.485, 13.405;                   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 2,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9, 3.05, 13.405,                     !- X,Y,Z Vertex 1 {m}
  36.9, 3.05, 8.85,                       !- X,Y,Z Vertex 2 {m}
  36.9, 12.92, 8.85,                      !- X,Y,Z Vertex 3 {m}
  36.9, 12.92, 13.405;                    !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 3,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 15.76, 13.405,                       !- X,Y,Z Vertex 1 {m}
  0, 15.76, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.41, 13.405;                       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 4,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.79690761054652e-15, 4.3,           !- X,Y,Z Vertex 1 {m}
  0, 12.41, 4.3,                          !- X,Y,Z Vertex 2 {m}
  -7.39125, 4.60610944279011e-15, 4.3;    !- X,Y,Z Vertex 3 {m}

Shading:Building:Detailed,
  Shading Surface 5,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9, 0, 8.85,                          !- X,Y,Z Vertex 1 {m}
  36.9, 12.92, 8.85,                      !- X,Y,Z Vertex 2 {m}
  32.3, 12.92, 8.85,                      !- X,Y,Z Vertex 3 {m}
  32.3, 0, 8.85;                          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 6,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.22, 2.38, 4.68,                      !- X,Y,Z Vertex 1 {m}
  21.22, 1.90907045441649e-16, 4.3,       !- X,Y,Z Vertex 2 {m}
  26.85, 1.90907045441649e-16, 4.3,       !- X,Y,Z Vertex 3 {m}
  26.85, 2.38, 4.68;                      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 7,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 12.41, 8.85,                         !- X,Y,Z Vertex 1 {m}
  0, 12.41, 4.3,                          !- X,Y,Z Vertex 2 {m}
  -7.39125, 4.60610944279011e-15, 4.3,    !- X,Y,Z Vertex 3 {m}
  -7.39125, 3.07215118125639e-15, 8.85;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 8,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9, -1.78015372596205e-16, 4.3,       !- X,Y,Z Vertex 1 {m}
  36.9, 12.92, 4.3,                       !- X,Y,Z Vertex 2 {m}
  32.3, 12.92, 4.3,                       !- X,Y,Z Vertex 3 {m}
  32.3, 0, 4.3;                           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shading Surface 9,                      !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9, 3.05, 4.3,                        !- X,Y,Z Vertex 1 {m}
  36.9, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  36.9, 12.92, 0,                         !- X,Y,Z Vertex 3 {m}
  36.9, 12.92, 4.3;                       !- X,Y,Z Vertex 4 {m}

Zone,
  N1Au401,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.0538779855827e-32,                    !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68000000000001,                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au401E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 10.03, 0,                         !- X,Y,Z Vertex 3 {m}
  7.75, 10.03, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 10.03, 4.55,                      !- X,Y,Z Vertex 1 {m}
  7.75, 10.03, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 4.55;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Au401_N1_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au401N,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.27, 10.03, 3.22,                      !- X,Y,Z Vertex 1 {m}
  6.27, 10.03, 0.77,                      !- X,Y,Z Vertex 2 {m}
  0.65, 10.03, 0.77,                      !- X,Y,Z Vertex 3 {m}
  0.65, 10.03, 3.22;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401O,                                 !- Name
  Wall,                                   !- Surface Type
  M-16_MC-04_M-16,                        !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.71, 4.54999999999999;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401O 1,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 4.71, 4.54999999999999,              !- X,Y,Z Vertex 2 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401P2,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIT,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 4.71, 0,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0.52, 0,                          !- X,Y,Z Vertex 2 {m}
  7.75, 0.52, 0,                          !- X,Y,Z Vertex 3 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 4.71, 0;                             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Au401P3,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorT,                                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 10.03, 0,                         !- X,Y,Z Vertex 1 {m}
  4.54, 4.71, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.71, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401P4,                                !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminT1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 10.03, 0,                         !- X,Y,Z Vertex 1 {m}
  7.75, 0.52, 0,                          !- X,Y,Z Vertex 2 {m}
  4.54, 0.52, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 10.03, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.59, 0, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0.59, 0, 0.719999999999999,             !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0.719999999999999,             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au401_N1_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au401S,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.64, 0, 3.22,                          !- X,Y,Z Vertex 1 {m}
  0.64, 0, 0.77,                          !- X,Y,Z Vertex 2 {m}
  6.26, 0, 0.77,                          !- X,Y,Z Vertex 3 {m}
  6.26, 0, 3.22;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.59, 0, 0.719999999999999,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.31, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.31, 0, 0.719999999999999;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.59, 0, 0.719999999999999,             !- X,Y,Z Vertex 3 {m}
  0.59, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.31, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.31, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_AU401_N1_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au401SR,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.37, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  6.37, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.7, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.7, 0, 3.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au401,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.59, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.31, 0, 3.27,                          !- X,Y,Z Vertex 3 {m}
  6.31, 0, 4.54999999999999;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401T,                                 !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au201P,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 4.29, 4.55,                       !- X,Y,Z Vertex 1 {m}
  7.75, 10.03, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 3 {m}
  0, 4.29, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401T 2,                               !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloP2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 2.15, 4.55,                       !- X,Y,Z Vertex 1 {m}
  7.75, 4.29, 4.55,                       !- X,Y,Z Vertex 2 {m}
  0, 4.29, 4.55,                          !- X,Y,Z Vertex 3 {m}
  0, 2.15, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au401T1,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au401,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au101P1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 2.15, 4.55,                       !- X,Y,Z Vertex 2 {m}
  0, 2.15, 4.55,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

People,
  People_AU401,                           !- Name
  N1Au401,                                !- Zone or ZoneList Name
  OccN1Au401,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  41,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 5,                   !- Name
  N1Au401,                                !- Zone or ZoneList Name
  OccN1Au401,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU401,                              !- Name
  N1Au401,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N1Au402,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.75,                                   !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  4.68000000000001,                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au4012T,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au202P,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -5.74, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 3 {m}
  0, -5.74, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au4021N,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Au402_N1_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au4021N,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5, 0, 3.22,                           !- X,Y,Z Vertex 1 {m}
  6.5, 0, 0.77,                           !- X,Y,Z Vertex 2 {m}
  0.879999999999999, 0, 0.77,             !- X,Y,Z Vertex 3 {m}
  0.879999999999999, 0, 3.22;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au403O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.48, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.03, 4.55;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SjuntasT,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  8.48, -6.55, 0,                         !- X,Y,Z Vertex 2 {m}
  4.21, -6.55, 0,                         !- X,Y,Z Vertex 3 {m}
  4.21, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402P 1,                               !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoSalasT,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -6.55, 0,                         !- X,Y,Z Vertex 1 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  4.21, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  4.21, -6.55, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402P1,                                !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminT2,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.21, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402S 1,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.84, -10.03, 3.27,                     !- X,Y,Z Vertex 1 {m}
  0.84, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 3.27;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au402_N1_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au402S 1,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.89, -10.03, 3.22,                     !- X,Y,Z Vertex 1 {m}
  0.89, -10.03, 0.77,                     !- X,Y,Z Vertex 2 {m}
  6.51, -10.03, 0.77,                     !- X,Y,Z Vertex 3 {m}
  6.51, -10.03, 3.22;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.84, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 1 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 0.719999999999999;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  0, -10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  0.84, -10.03, 0.719999999999999,        !- X,Y,Z Vertex 3 {m}
  0.84, -10.03, 3.27;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.56, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  6.56, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  8.48, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  8.48, -10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au402_N1_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au402SR,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.61, -10.03, 3.75,                     !- X,Y,Z Vertex 1 {m}
  6.61, -10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  7.94, -10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  7.94, -10.03, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au402,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  0.84, -10.03, 3.27,                     !- X,Y,Z Vertex 2 {m}
  6.56, -10.03, 3.27,                     !- X,Y,Z Vertex 3 {m}
  6.56, -10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402T,                                 !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au102P1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  8.48, -7.88, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, -7.88, 4.55,                         !- X,Y,Z Vertex 3 {m}
  0, -10.03, 4.55;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au402T1,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au402,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloP,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -7.88, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, -5.74, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, -5.74, 4.55,                         !- X,Y,Z Vertex 3 {m}
  0, -7.88, 4.55;                         !- X,Y,Z Vertex 4 {m}

People,
  People_AU402,                           !- Name
  N1Au402,                                !- Zone or ZoneList Name
  OccN1Au402,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  41,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 8,                   !- Name
  N1Au402,                                !- Zone or ZoneList Name
  OccN1Au402,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU402,                              !- Name
  N1Au402,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N1Au403,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au403E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au404O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  -8, 10.03, 0,                           !- X,Y,Z Vertex 3 {m}
  -8, 10.03, 4.55;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Au403_N1_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au403N,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98, 10.03, 3.22,                     !- X,Y,Z Vertex 1 {m}
  -1.98, 10.03, 0.770000000000001,        !- X,Y,Z Vertex 2 {m}
  -7.6, 10.03, 0.770000000000001,         !- X,Y,Z Vertex 3 {m}
  -7.6, 10.03, 3.22;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N1Au403,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 10.03, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -8, 10.03, 0,                           !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.67, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.01, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.01, 0.67, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403P1,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au403,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PBStrT 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0.67, 0,                             !- X,Y,Z Vertex 2 {m}
  -3.01, 0.67, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.01, 0, 0,                            !- X,Y,Z Vertex 4 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 5 {m}
  -8, 10.03, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Au403S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.64, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  -7.64, 0, 0.720000000000001,            !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au403_N1_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au403S,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.59, 0, 3.22,                         !- X,Y,Z Vertex 1 {m}
  -7.59, 0, 0.770000000000001,            !- X,Y,Z Vertex 2 {m}
  -1.97, 0, 0.770000000000001,            !- X,Y,Z Vertex 3 {m}
  -1.97, 0, 3.22;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.64, 0, 0.720000000000001,            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 0.720000000000001;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -7.64, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -7.64, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.92, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.92, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au403_N1_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au403SR,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au403,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -7.64, 0, 3.27,                         !- X,Y,Z Vertex 2 {m}
  -1.92, 0, 3.27,                         !- X,Y,Z Vertex 3 {m}
  -1.92, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403T,                                 !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au403,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au103P1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 2.15, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8, 2.15, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403T1,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N1Au403,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au203P,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.29, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -8, 10.03, 4.55,                        !- X,Y,Z Vertex 3 {m}
  -8, 4.29, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au403T2,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au403,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloP1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.15, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 4.29, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8, 4.29, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -8, 2.15, 4.55;                         !- X,Y,Z Vertex 4 {m}

People,
  People_AU403,                           !- Name
  N1Au403,                                !- Zone or ZoneList Name
  OccN1Au403,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  41,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 9,                   !- Name
  N1Au403,                                !- Zone or ZoneList Name
  OccN1Au403,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU403,                              !- Name
  N1Au403,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N1Au404,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.3,                                   !- X Origin {m}
  2.38,                                   !- Y Origin {m}
  4.68,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au404E,                                 !- Name
  Wall,                                   !- Surface Type
  MC-04_M-16,                             !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.07, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  -8.07, 10.03, 4.55;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Au404_N1_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au404N,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.05, 10.03, 3.22,                     !- X,Y,Z Vertex 1 {m}
  -2.05, 10.03, 0.770000000000001,        !- X,Y,Z Vertex 2 {m}
  -7.67, 10.03, 0.770000000000001,        !- X,Y,Z Vertex 3 {m}
  -7.67, 10.03, 3.22;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N1Au404,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au403E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 10.03, 4.55,                     !- X,Y,Z Vertex 1 {m}
  -8.07, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ImpT1,                                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.67, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.45, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.45, 0.67, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404P1,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45, 0.67, 0,                         !- X,Y,Z Vertex 1 {m}
  -5.45, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.07, 0.67, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404P2,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoComputoT,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0.67, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.07, 0.67, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 10.03, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.71, 0, 3.27,                         !- X,Y,Z Vertex 1 {m}
  -7.71, 0, 0.720000000000001,            !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au404_N1_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au404S,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.66, 0, 3.22,                         !- X,Y,Z Vertex 1 {m}
  -7.66, 0, 0.770000000000001,            !- X,Y,Z Vertex 2 {m}
  -2.04, 0, 0.770000000000001,            !- X,Y,Z Vertex 3 {m}
  -2.04, 0, 3.22;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.71, 0, 0.720000000000001,            !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 0.720000000000001;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.71, 0, 0.720000000000001,            !- X,Y,Z Vertex 3 {m}
  -7.71, 0, 3.27;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au404_N1_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au404SR,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.93, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.600000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.600000000000002, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -7.71, 0, 3.27,                         !- X,Y,Z Vertex 2 {m}
  -1.99, 0, 3.27,                         !- X,Y,Z Vertex 3 {m}
  -1.99, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404T,                                 !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.905, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 10.03, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -1.25, 10.03, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 3.905, 4.55;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404T 1,                               !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-15, 2.105, 4.55,      !- X,Y,Z Vertex 2 {m}
  -1.25, 2.105, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404T 2,                               !- Name
  Roof,                                   !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, 2.105, 4.55,      !- X,Y,Z Vertex 1 {m}
  0, 3.905, 4.55,                         !- X,Y,Z Vertex 2 {m}
  -1.25, 3.905, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -1.25, 2.105, 4.55;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au404T 3,                               !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  N1Au404,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.25, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -1.25, 10.03, 4.55,                     !- X,Y,Z Vertex 2 {m}
  -8.07, 10.03, 4.55,                     !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

People,
  People_AU404,                           !- Name
  N1Au404,                                !- Zone or ZoneList Name
  OccN1Au404,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  41,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 12,                  !- Name
  N1Au404,                                !- Zone or ZoneList Name
  OccN1Au404,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU404,                              !- Name
  N1Au404,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Au101,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au101E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Au101,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au102O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.75, 4.53, 0,                          !- X,Y,Z Vertex 3 {m}
  7.75, 4.53, 4.55;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au101,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloS2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 4.53, 4.55,                       !- X,Y,Z Vertex 1 {m}
  7.75, 4.53, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.53, 4.55;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au101_N2_N,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au101N,                                 !- Building Surface Name
  D1_Pasillo_N2_S,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.63, 4.53, 3.75,                       !- X,Y,Z Vertex 1 {m}
  1.63, 4.53, 0,                          !- X,Y,Z Vertex 2 {m}
  0.3, 4.53, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3, 4.53, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.53, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 2.38, 0,                          !- X,Y,Z Vertex 1 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.38, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101P1,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au101,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401T1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 4.53, 0,                          !- X,Y,Z Vertex 1 {m}
  7.75, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.38, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.53, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.27,                           !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.720000000000001,              !- X,Y,Z Vertex 2 {m}
  6.32, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  6.32, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au101_N2_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au101S,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, 0, 3.22,                          !- X,Y,Z Vertex 1 {m}
  0.65, 0, 0.770000000000001,             !- X,Y,Z Vertex 2 {m}
  6.27, 0, 0.770000000000001,             !- X,Y,Z Vertex 3 {m}
  6.27, 0, 3.22;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 0.720000000000001,              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.32, 0, 0.720000000000001;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.720000000000001,              !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.27;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.32, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.32, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.6, 0, 3.27,                           !- X,Y,Z Vertex 2 {m}
  6.32, 0, 3.27,                          !- X,Y,Z Vertex 3 {m}
  7.75, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au101T,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Au101,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  7.75, 4.53, 4.55,                       !- X,Y,Z Vertex 2 {m}
  0, 4.53, 4.55,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

People,
  People_AU101,                           !- Name
  N2Au101,                                !- Zone or ZoneList Name
  OccN2Au101,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  N2Au101,                                !- Zone or ZoneList Name
  OccN2Au101,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU101,                              !- Name
  N2Au101,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Au102,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.75,                                   !- X Origin {m}
  4.53,                                   !- Y Origin {m}
  9.23000000000001,                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au102E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Au102,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au103O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 2 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.48, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au102,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloS1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.48, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au102_N2_N,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au102N,                                 !- Building Surface Name
  D2_Pasillo_N2_S,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.88, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  1.88, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  0.55, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Au102,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au101E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -2.15, 0,                         !- X,Y,Z Vertex 1 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102P1,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au102,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402T,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  8.48, -2.15, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -2.15, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -4.53, 3.27,                      !- X,Y,Z Vertex 1 {m}
  0.85, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 2 {m}
  6.57, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  6.57, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au102_N2_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au102S,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.9, -4.53, 3.22,                       !- X,Y,Z Vertex 1 {m}
  0.9, -4.53, 0.770000000000001,          !- X,Y,Z Vertex 2 {m}
  6.52, -4.53, 0.770000000000001,         !- X,Y,Z Vertex 3 {m}
  6.52, -4.53, 3.22;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.85, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8.48, -4.53, 0,                         !- X,Y,Z Vertex 3 {m}
  6.57, -4.53, 0.720000000000001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0.85, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  0.85, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.57, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.57, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  8.48, -4.53, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0.85, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.57, -4.53, 3.27,                      !- X,Y,Z Vertex 3 {m}
  8.48, -4.53, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au102T,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Au102,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.48, -4.53, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.48, 0, 4.55,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

People,
  People_AU102,                           !- Name
  N2Au102,                                !- Zone or ZoneList Name
  OccN2Au102,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 6,                   !- Name
  N2Au102,                                !- Zone or ZoneList Name
  OccN2Au102,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU102,                              !- Name
  N2Au102,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Au103,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.23,                                  !- X Origin {m}
  4.53,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au103E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Au103,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N2StrO,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au103,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloS,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au103_N2_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au103N,                                 !- Building Surface Name
  D3_Pasillo_N2_S,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.4, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  1.4, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0.0700000000000014, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0700000000000014, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Au103,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au102E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -2.15, 0,                            !- X,Y,Z Vertex 1 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.15, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103P1,                                !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au103,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au403T,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, -2.15, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.15, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, -4.53, 3.27,                      !- X,Y,Z Vertex 1 {m}
  0.37, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 2 {m}
  6.09, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  6.09, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au103_N2_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au103S,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42, -4.53, 3.22,                      !- X,Y,Z Vertex 1 {m}
  0.42, -4.53, 0.770000000000001,         !- X,Y,Z Vertex 2 {m}
  6.04, -4.53, 0.770000000000001,         !- X,Y,Z Vertex 3 {m}
  6.04, -4.53, 3.22;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103SB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  8, -4.53, 0,                            !- X,Y,Z Vertex 3 {m}
  6.09, -4.53, 0.720000000000001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103SL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -4.53, 0,                            !- X,Y,Z Vertex 2 {m}
  0.37, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  0.37, -4.53, 3.27;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103SR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  6.09, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.09, -4.53, 0.720000000000001,         !- X,Y,Z Vertex 3 {m}
  8, -4.53, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103ST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0.37, -4.53, 3.27,                      !- X,Y,Z Vertex 2 {m}
  6.09, -4.53, 3.27,                      !- X,Y,Z Vertex 3 {m}
  8, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au103T,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Au103,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -4.53, 4.55,                         !- X,Y,Z Vertex 1 {m}
  8, 0, 4.55,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 3 {m}
  0, -4.53, 4.55;                         !- X,Y,Z Vertex 4 {m}

People,
  People_AU103,                           !- Name
  N2Au103,                                !- Zone or ZoneList Name
  OccN2Au103,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  11,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 10,                  !- Name
  N2Au103,                                !- Zone or ZoneList Name
  OccN2Au103,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU103,                              !- Name
  N2Au103,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Au201,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.75,                                   !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au201E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au201,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au202O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.74, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -5.74, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au201N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au201,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.75, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au201_N2_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au201N,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.48, 0, 3.22,                         !- X,Y,Z Vertex 1 {m}
  -1.48, 0, 0.770000000000001,            !- X,Y,Z Vertex 2 {m}
  -7.1, 0, 0.770000000000001,             !- X,Y,Z Vertex 3 {m}
  -7.1, 0, 3.22;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au201O,                                 !- Name
  Wall,                                   !- Surface Type
  M-16_MC-04_M-16,                        !- Construction Name
  N2Au201,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.75, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -7.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.75, -5.74, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.75, -5.74, 4.55;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au201P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au201,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401T,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.74, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.75, -5.74, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.75, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au201S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au201,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloN,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.75, -5.74, 4.55,                     !- X,Y,Z Vertex 1 {m}
  -7.75, -5.74, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -5.74, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.74, 4.55;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au201_N2_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au201S,                                 !- Building Surface Name
  D6_Pasillo_N2_N,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.38, -5.74, 3.75,                     !- X,Y,Z Vertex 1 {m}
  -1.38, -5.74, 0,                        !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, -5.74, 0,          !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, -5.74, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au201T,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Au201,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.74, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 2 {m}
  -7.75, 0, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -7.75, -5.74, 4.55;                     !- X,Y,Z Vertex 4 {m}

People,
  People_AU201,                           !- Name
  N2Au201,                                !- Zone or ZoneList Name
  OccN2Au201,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  21,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  N2Au201,                                !- Zone or ZoneList Name
  OccN2Au201,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU201,                              !- Name
  N2Au201,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Au202,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.23,                                  !- X Origin {m}
  6.67,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au202E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au202,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au203O,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.74, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au202N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au202,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 2 {m}
  -8.48, 5.74, 0,                         !- X,Y,Z Vertex 3 {m}
  -8.48, 5.74, 4.55;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Au202_N2_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au202N,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98, 5.74, 3.22,                      !- X,Y,Z Vertex 1 {m}
  -1.98, 5.74, 0.770000000000001,         !- X,Y,Z Vertex 2 {m}
  -7.6, 5.74, 0.770000000000001,          !- X,Y,Z Vertex 3 {m}
  -7.6, 5.74, 3.22;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au202O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Au202,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au201E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.48, 5.74, 4.55,                      !- X,Y,Z Vertex 1 {m}
  -8.48, 5.74, 0,                         !- X,Y,Z Vertex 2 {m}
  -8.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.48, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au202P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au202,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au4012T,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -8.48, 5.74, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au202S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au202,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloN1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.48, 0, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au202_N2_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au202S,                                 !- Building Surface Name
  D5_Pasillo_N2_N&#10,                    !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au202T,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Au202,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8.48, 5.74, 4.55,                      !- X,Y,Z Vertex 3 {m}
  -8.48, 0, 4.55;                         !- X,Y,Z Vertex 4 {m}

People,
  People_AU202,                           !- Name
  N2Au202,                                !- Zone or ZoneList Name
  OccN2Au202,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  21,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 7,                   !- Name
  N2Au202,                                !- Zone or ZoneList Name
  OccN2Au202,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU202,                              !- Name
  N2Au202,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Au203,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  6.67,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Au203E,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au203,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N2StrO1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.74, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au203N,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au203,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 5.74, 0,                             !- X,Y,Z Vertex 2 {m}
  -8, 5.74, 0,                            !- X,Y,Z Vertex 3 {m}
  -8, 5.74, 4.55;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Au203_N2_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  Au203N,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98, 5.74, 3.22,                      !- X,Y,Z Vertex 1 {m}
  -1.98, 5.74, 0.770000000000001,         !- X,Y,Z Vertex 2 {m}
  -7.6, 5.74, 0.770000000000001,          !- X,Y,Z Vertex 3 {m}
  -7.6, 5.74, 3.22;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au203O,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Au203,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au202E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 5.74, 4.55,                         !- X,Y,Z Vertex 1 {m}
  -8, 5.74, 0,                            !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au203P,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Au203,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au403T1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.74, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 5.74, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au203S,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Au203,                                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloN2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Au203_N2_S,                          !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  Au203S,                                 !- Building Surface Name
  D4_Pasillo_N2_N,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.86, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.530000000000001, 0, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Au203T,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Au203,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 5.74, 4.55,                          !- X,Y,Z Vertex 2 {m}
  -8, 5.74, 4.55,                         !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

People,
  People_AU203,                           !- Name
  N2Au203,                                !- Zone or ZoneList Name
  OccN2Au203,                             !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  21,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 11,                  !- Name
  N2Au203,                                !- Zone or ZoneList Name
  OccN2Au203,                             !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AU203,                              !- Name
  N2Au203,                                !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Pasillo,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  6.67,                                   !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  PasilloE,                               !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  N2StrO 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.14, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, -2.14, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Pasillo_N2_O,                        !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  PasilloE,                               !- Building Surface Name
  V3_Str_N2_O,                            !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.09, 3.8,                          !- X,Y,Z Vertex 1 {m}
  0, -2.09, 0.0500000000000002,           !- X,Y,Z Vertex 2 {m}
  0, -0.0500000000000002, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  0, -0.0500000000000002, 3.8;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloN,                               !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au201S,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.48, 0, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -16.48, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.23, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -24.23, 0, 4.55;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D6_Pasillo_N2_N,                        !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  PasilloN,                               !- Building Surface Name
  D1_Au201_N2_S,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.53, 0, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -16.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -17.86, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -17.86, 0, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloN1,                              !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au202S,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 4.55,                            !- X,Y,Z Vertex 1 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -16.48, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -16.48, 0, 4.55;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D5_Pasillo_N2_N&#10,                    !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  PasilloN1,                              !- Building Surface Name
  D1_Au202_N2_S,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.53, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -8.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -9.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -9.86, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloN2,                              !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au203S,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -8, 0, 4.55;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D4_Pasillo_N2_N,                        !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  PasilloN2,                              !- Building Surface Name
  D1_Au203_N2_S,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.530000000000001, 0, 3.75,            !- X,Y,Z Vertex 1 {m}
  -0.530000000000001, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -1.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -1.86, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloO,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Pasillo,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.23, 0, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -24.23, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -24.23, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -24.23, -2.14, 4.55;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  PasilloO,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.23, -0.05, 3.8,                     !- X,Y,Z Vertex 1 {m}
  -24.23, -0.05, 0.05,                    !- X,Y,Z Vertex 2 {m}
  -24.23, -2.09, 0.05,                    !- X,Y,Z Vertex 3 {m}
  -24.23, -2.09, 3.8;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloP,                               !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402T1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 2 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -16.48, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloP1,                              !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au403T2,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.14, 0,                            !- X,Y,Z Vertex 2 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 3 {m}
  -8, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloP2,                              !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401T 2,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.48, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -24.23, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -24.23, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloS,                               !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au103N,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8, -2.14, 4.55,                        !- X,Y,Z Vertex 1 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -2.14, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.14, 4.55;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D3_Pasillo_N2_S,                        !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  PasilloS,                               !- Building Surface Name
  D1_Au103_N2_S,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.93, -2.14, 3.75,                     !- X,Y,Z Vertex 1 {m}
  -7.93, -2.14, 0,                        !- X,Y,Z Vertex 2 {m}
  -6.6, -2.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -6.6, -2.14, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloS1,                              !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au102N,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.48, -2.14, 4.55,                    !- X,Y,Z Vertex 1 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -8, -2.14, 0,                           !- X,Y,Z Vertex 3 {m}
  -8, -2.14, 4.55;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D2_Pasillo_N2_S,                        !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  PasilloS1,                              !- Building Surface Name
  D1_Au102_N2_N,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.93, -2.14, 3.75,                    !- X,Y,Z Vertex 1 {m}
  -15.93, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -14.6, -2.14, 0,                        !- X,Y,Z Vertex 3 {m}
  -14.6, -2.14, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloS2,                              !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Pasillo,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au101N,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.23, -2.14, 4.55,                    !- X,Y,Z Vertex 1 {m}
  -24.23, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -16.48, -2.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -16.48, -2.14, 4.55;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Pasillo_N2_S,                        !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  PasilloS2,                              !- Building Surface Name
  D1_Au101_N2_N,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.93, -2.14, 3.75,                    !- X,Y,Z Vertex 1 {m}
  -23.93, -2.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -22.6, -2.14, 0,                        !- X,Y,Z Vertex 3 {m}
  -22.6, -2.14, 3.75;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PasilloT,                               !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Pasillo,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.14, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 4.55,                             !- X,Y,Z Vertex 2 {m}
  -24.23, 0, 4.55,                        !- X,Y,Z Vertex 3 {m}
  -24.23, -2.14, 4.55;                    !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  ACH_Pasillo,                            !- Name
  N2Pasillo,                              !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  5,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  N2Str,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.23,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  N2StrE,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 3 {m}
  8.07, 2.38, 4.55;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrE 1,                               !- Name
  Wall,                                   !- Surface Type
  MC-04,                                  !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 2.38, 4.55,                       !- X,Y,Z Vertex 1 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 4.485, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrE 3,                               !- Name
  Wall,                                   !- Surface Type
  MC-04,                                  !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 4.485, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 4.485, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 4.485, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrE 4,                               !- Name
  Wall,                                   !- Surface Type
  MC-04_M-16,                             !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.82, 4.485, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Str_N2_E,                            !- Name
  Door,                                   !- Surface Type
  Puerta Metalica,                        !- Construction Name
  N2StrE 4,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.82, 4.595, 3.58,                      !- X,Y,Z Vertex 1 {m}
  6.82, 4.595, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.165, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.165, 3.58;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrE 5,                               !- Name
  Wall,                                   !- Surface Type
  MC-04_M-16,                             !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrE 6,                               !- Name
  Wall,                                   !- Surface Type
  MC-04_M-16,                             !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, 12.41, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrN,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 12.41, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.55;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Str_N2_N,                            !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  N2StrN,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.02127089867041, 12.41, 3.2200062123924, !- X,Y,Z Vertex 1 {m}
  6.02127089867041, 12.41, 0.770006212392401, !- X,Y,Z Vertex 2 {m}
  0.401270898670409, 12.41, 0.770006212392401, !- X,Y,Z Vertex 3 {m}
  0.401270898670409, 12.41, 3.2200062123924; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrO,                                 !- Name
  Wall,                                   !- Surface Type
  M-05_Aire_M-05,                         !- Construction Name
  N2Str,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au103E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.53, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrO 1,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PasilloE,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.67, 4.55,                          !- X,Y,Z Vertex 1 {m}
  0, 6.67, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 4.53, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.53, 4.55;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V3_Str_N2_O,                            !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  N2StrO 1,                               !- Building Surface Name
  V1_Pasillo_N2_O,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.62, 3.8,                           !- X,Y,Z Vertex 1 {m}
  0, 6.62, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0, 4.58, 0.0500000000000002,            !- X,Y,Z Vertex 3 {m}
  0, 4.58, 3.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrO1,                                !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  N2Str,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au203E,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.41, 4.55,                         !- X,Y,Z Vertex 1 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 6.67, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.67, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrP,                                 !- Name
  Floor,                                  !- Surface Type
  PS-01,                                  !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 1 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.38, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrS,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, 0, 3.27,                          !- X,Y,Z Vertex 1 {m}
  0.37, 0, 0.720000000000001,             !- X,Y,Z Vertex 2 {m}
  6.09, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  6.09, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Str_N2_S,                            !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  N2StrS,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42, 0, 3.22,                          !- X,Y,Z Vertex 1 {m}
  0.42, 0, 0.770000000000001,             !- X,Y,Z Vertex 2 {m}
  6.04, 0, 0.770000000000001,             !- X,Y,Z Vertex 3 {m}
  6.04, 0, 3.22;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrSB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.37, 0, 0.720000000000001,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  6.09, 0, 0.720000000000001;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrSL,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.37, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  0.37, 0, 3.27;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrSR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  6.09, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.09, 0, 0.720000000000001,             !- X,Y,Z Vertex 3 {m}
  8.07, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrST,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  0.37, 0, 3.27,                          !- X,Y,Z Vertex 2 {m}
  6.09, 0, 3.27,                          !- X,Y,Z Vertex 3 {m}
  8.07, 0, 4.55;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrT,                                 !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 4.55,                          !- X,Y,Z Vertex 1 {m}
  8.07, 4.485, 4.55,                      !- X,Y,Z Vertex 2 {m}
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.55;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrT 1,                               !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 6.285, 4.55,                      !- X,Y,Z Vertex 1 {m}
  8.07, 12.41, 4.55,                      !- X,Y,Z Vertex 2 {m}
  0, 12.41, 4.55,                         !- X,Y,Z Vertex 3 {m}
  6.82, 6.285, 4.55;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N2StrT 2,                               !- Name
  Roof,                                   !- Surface Type
  PS-05,                                  !- Construction Name
  N2Str,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.55,                             !- X,Y,Z Vertex 1 {m}
  6.82, 4.485, 4.55,                      !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 4.55,                      !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.55;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N2Str,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au404T,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  8.07, 6.285, 0,                         !- X,Y,Z Vertex 2 {m}
  6.82, 6.285, 0,                         !- X,Y,Z Vertex 3 {m}
  6.82, 12.41, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N2Str,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au404T 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 4.485, 0,                         !- X,Y,Z Vertex 1 {m}
  8.07, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  6.82, 2.38, 0,                          !- X,Y,Z Vertex 3 {m}
  6.82, 4.485, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Floor,                                  !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  N2Str,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au404T 3,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.82, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  6.82, 2.38, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.38, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 12.41, 0;                            !- X,Y,Z Vertex 4 {m}

People,
  People_PBSalaEstar,                     !- Name
  N2Str,                                  !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  40,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 17,                  !- Name
  N2Str,                                  !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_PBSalaEstar,                        !- Name
  N2Str,                                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBAdm,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.96,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  AdminE,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SMaestrosO,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.86, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.86, 3.59;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D2_Admin_PB_E,                          !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  AdminE,                                 !- Building Surface Name
  D1_SMaestro_PB_O,                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.81, 2.25,                          !- X,Y,Z Vertex 1 {m}
  0, 4.81, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 5.81, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.81, 2.25;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V3_Admin_PB_E,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  AdminE,                                 !- Building Surface Name
  V2_SMaestro_PB_O,                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.07, 3.38,                          !- X,Y,Z Vertex 1 {m}
  0, 0.07, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0, 4.74001568960015, 0.0492079533835568, !- X,Y,Z Vertex 3 {m}
  0, 4.74001568960015, 3.37920795338355;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminE 1,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoSalasO,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 2 {m}
  0, 5.86, 3.59,                          !- X,Y,Z Vertex 3 {m}
  0, 5.86, 4.68;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminE1,                                !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SjuntasO,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.86, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 5.86, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.41, 4.68;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D3_Admin_PB_E,                          !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  AdminE1,                                !- Building Surface Name
  D1_Sjuntas_PB_O,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.91, 2.25,                          !- X,Y,Z Vertex 1 {m}
  0, 5.91, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 6.91, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.91, 2.25;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminN,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.41, 4.68,                         !- X,Y,Z Vertex 1 {m}
  0, 12.41, 0,                            !- X,Y,Z Vertex 2 {m}
  -7.42, 12.41, 0,                        !- X,Y,Z Vertex 3 {m}
  -7.42, 12.41, 4.68;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V4_Admin_PB_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  AdminN,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.03276747192898, 12.41, 3.35016355065974, !- X,Y,Z Vertex 1 {m}
  -1.04, 12.41, 0.9,                      !- X,Y,Z Vertex 2 {m}
  -3.33, 12.41, 0.9,                      !- X,Y,Z Vertex 3 {m}
  -3.32276747192898, 12.41, 3.35016355065974; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V5_Admin_PB_N,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  AdminN,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.61, 12.41, 3.35,                     !- X,Y,Z Vertex 1 {m}
  -4.61, 12.41, 0.9,                      !- X,Y,Z Vertex 2 {m}
  -6.9, 12.41, 0.9,                       !- X,Y,Z Vertex 3 {m}
  -6.9, 12.41, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminO,                                 !- Name
  Wall,                                   !- Surface Type
  M-06,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  VestibuloE,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  -4.21, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.21, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.21, 0, 3.59;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminO 1,                               !- Name
  Wall,                                   !- Surface Type
  M-06,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIE,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 2.9, 4.68,                       !- X,Y,Z Vertex 1 {m}
  -4.21, 2.9, 3.59,                       !- X,Y,Z Vertex 2 {m}
  -4.21, 0, 3.59,                         !- X,Y,Z Vertex 3 {m}
  -4.21, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminO1,                                !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIE 1,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 7.09, 4.68,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 7.09, 3.59,                      !- X,Y,Z Vertex 2 {m}
  -7.42, 2.9, 3.59,                       !- X,Y,Z Vertex 3 {m}
  -7.42, 2.9, 4.68;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminO1 1,                              !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AtencioncOFIE1,                         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 7.09, 3.59,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.42, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.42, 2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminO2,                                !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorE,                                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 12.41, 4.68,                     !- X,Y,Z Vertex 1 {m}
  -7.42, 12.41, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.42, 7.09, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.42, 7.09, 4.68;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D4_Admin_PB_E,                          !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  AdminO2,                                !- Building Surface Name
  D1_Coor_PB_E,                           !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.42, 8.14, 2.25,                      !- X,Y,Z Vertex 1 {m}
  -7.42, 8.14, 0,                         !- X,Y,Z Vertex 2 {m}
  -7.42, 7.14, 0,                         !- X,Y,Z Vertex 3 {m}
  -7.42, 7.14, 2.25;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminP,                                 !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBAdm,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.41, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.21, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.21, 2.9, 0,                          !- X,Y,Z Vertex 4 {m}
  -7.42, 2.9, 0,                          !- X,Y,Z Vertex 5 {m}
  -7.42, 12.41, 0;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  AdminS,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.21, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Admin_PB_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_10mm,                           !- Construction Name
  AdminS,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.15, 0, 3.72,                         !- X,Y,Z Vertex 1 {m}
  -2.15, 0, 0.05,                         !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, 0, 0.05,           !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, 0, 3.72;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminS1,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIN,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 2.9, 4.68,                       !- X,Y,Z Vertex 1 {m}
  -7.42, 2.9, 3.59,                       !- X,Y,Z Vertex 2 {m}
  -4.21, 2.9, 3.59,                       !- X,Y,Z Vertex 3 {m}
  -4.21, 2.9, 4.68;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminS1 1,                              !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  VestibuloN1,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42, 2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  -7.42, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.21, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -4.21, 2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Admin_PB_S,                          !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  AdminS1 1,                              !- Building Surface Name
  D1_Vestibulo_PB_N,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.37, 2.9, 2.25,                       !- X,Y,Z Vertex 1 {m}
  -7.37, 2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.37, 2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.37, 2.9, 2.25;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Admin_PB_S,                          !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  AdminS1 1,                              !- Building Surface Name
  V3_Vestibulo_PB_N,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.24000000318935, 2.9, 3.38001129487145, !- X,Y,Z Vertex 1 {m}
  -6.34, 2.9, 3.38,                       !- X,Y,Z Vertex 2 {m}
  -6.34, 2.9, 0.05,                       !- X,Y,Z Vertex 3 {m}
  -4.24000000318935, 2.9, 0.0500112948714452; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminT,                                 !- Name
  Roof,                                   !- Surface Type
  PS-02,                                  !- Construction Name
  PBAdm,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 2 {m}
  -4.21, 2.38, 4.68,                      !- X,Y,Z Vertex 3 {m}
  -4.21, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminT1,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401P4,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.21, 2.9, 4.68,                       !- X,Y,Z Vertex 1 {m}
  -4.21, 12.41, 4.68,                     !- X,Y,Z Vertex 2 {m}
  -7.42, 12.41, 4.68,                     !- X,Y,Z Vertex 3 {m}
  -7.42, 2.9, 4.68;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AdminT2,                                !- Name
  Ceiling,                                !- Surface Type
  PS-01,                                  !- Construction Name
  PBAdm,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402P1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 12.41, 4.68,                         !- X,Y,Z Vertex 2 {m}
  -4.21, 12.41, 4.68,                     !- X,Y,Z Vertex 3 {m}
  -4.21, 2.38, 4.68;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Interior Partition Surface 1,           !- Name
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone or ZoneList Name
  5.2055;                                 !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 2,           !- Name
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone or ZoneList Name
  13.3548;                                !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 3,           !- Name
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone or ZoneList Name
  14.0369;                                !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 4,           !- Name
  M-08,                                   !- Construction Name
  PBAdm,                                  !- Zone or ZoneList Name
  13.283;                                 !- Surface Area {m2}

People,
  People_Admon,                           !- Name
  PBAdm,                                  !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  PBAdm,                                  !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_Admon,                              !- Name
  PBAdm,                                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBAtencionCOFI,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  2.9,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  AtencioncOFIE,                          !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.19, 3.59,                          !- X,Y,Z Vertex 1 {m}
  0, 4.19, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_AtencioncOFI_PB_E,                   !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  AtencioncOFIE,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.37, 3.25,                          !- X,Y,Z Vertex 1 {m}
  0, 3.37, 2.5,                           !- X,Y,Z Vertex 2 {m}
  0, 0.37, 2.5,                           !- X,Y,Z Vertex 3 {m}
  0, 0.37, 3.25;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AtencioncOFIE1,                         !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminO1 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.54, 4.19, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 4.19, 3.59;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AtencioncOFIN,                          !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorS 1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 4.19, 3.59,                       !- X,Y,Z Vertex 1 {m}
  4.54, 4.19, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 4.19, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 4.19, 3.59;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AtencioncOFIP,                          !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 4.19, 0,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.19, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AtencioncOFIS,                          !- Name
  Wall,                                   !- Surface Type
  M-06,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorCOFIN,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3.44, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AtencioncOFIS 1,                        !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  VestibuloN1 1,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.54, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_AtencioncOFIS_PB_S,                  !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  AtencioncOFIS 1,                        !- Building Surface Name
  D2_Vestibulo_PB_N,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.49, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  3.49, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.49, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.49, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  AtencionCOFIT,                          !- Name
  Ceiling,                                !- Surface Type
  CieloFalso,                             !- Construction Name
  PBAtencionCOFI,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIP 1,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.54, 4.19, 3.59,                       !- X,Y,Z Vertex 2 {m}
  0, 4.19, 3.59,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Interior Partition Surface 5,           !- Name
  M-06,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone or ZoneList Name
  10.5905;                                !- Surface Area {m2}

InternalMass,
  Interior Partition Surface 6,           !- Name
  M-06,                                   !- Construction Name
  PBAtencionCOFI,                         !- Zone or ZoneList Name
  4.8106;                                 !- Surface Area {m2}

People,
  People_AtCOFI,                          !- Name
  PBAtencionCOFI,                         !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  PBAtencionCOFI,                         !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_AtCOFI,                             !- Name
  PBAtencionCOFI,                         !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBCoorCOFI,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  CoorCOFIE,                              !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  VestibuloO,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  3.44, 2.9, 0,                           !- X,Y,Z Vertex 3 {m}
  3.44, 2.9, 3.59;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_CoorCOFI_PB_E,                       !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  CoorCOFIE,                              !- Building Surface Name
  D3_Vestibulo_PB_O,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.44, 1.85, 2.25,                       !- X,Y,Z Vertex 1 {m}
  3.44, 1.85, 0,                          !- X,Y,Z Vertex 2 {m}
  3.44, 2.85, 0,                          !- X,Y,Z Vertex 3 {m}
  3.44, 2.85, 2.25;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFIN,                              !- Name
  Wall,                                   !- Surface Type
  M-06,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AtencioncOFIS,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 2.9, 3.59,                        !- X,Y,Z Vertex 1 {m}
  3.44, 2.9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 2.9, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 2.9, 3.59;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFIO,                              !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.9, 3.59,                           !- X,Y,Z Vertex 1 {m}
  0, 2.9, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFIP,                              !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 2.9, 0,                           !- X,Y,Z Vertex 1 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.9, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFIS,                              !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 3.4,                            !- X,Y,Z Vertex 1 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 2 {m}
  3, 0, 0.85,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 3.4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_CoorCOFI_PB_S,                       !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  CoorCOFIS,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, 0, 3.35,                          !- X,Y,Z Vertex 1 {m}
  0.65, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  2.94, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  2.94, 0, 3.35;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFISB,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.44, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  3, 0, 0.85;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFISL,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.6, 0, 0.85,                           !- X,Y,Z Vertex 3 {m}
  0.6, 0, 3.4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFISR,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3, 0, 3.4,                              !- X,Y,Z Vertex 2 {m}
  3, 0, 0.85,                             !- X,Y,Z Vertex 3 {m}
  3.44, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFIST,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0.6, 0, 3.4,                            !- X,Y,Z Vertex 2 {m}
  3, 0, 3.4,                              !- X,Y,Z Vertex 3 {m}
  3.44, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorCOFIT,                              !- Name
  Ceiling,                                !- Surface Type
  CieloFalso,                             !- Construction Name
  PBCoorCOFI,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIP,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  3.44, 2.9, 3.59,                        !- X,Y,Z Vertex 2 {m}
  0, 2.9, 3.59,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

People,
  People_CoorCOFI,                        !- Name
  PBCoorCOFI,                             !- Zone or ZoneList Name
  OccPBCoorCOFI,                          !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 15,                  !- Name
  PBCoorCOFI,                             !- Zone or ZoneList Name
  OccPBCoorCOFI,                          !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_CoorCOFI,                           !- Name
  PBCoorCOFI,                             !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBCoordinacion,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.09,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  CoorE,                                  !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminO2,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.54, 5.32, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 5.32, 4.68;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Coor_PB_E,                           !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  CoorE,                                  !- Building Surface Name
  D4_Admin_PB_E,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54, 0.0500000000000002, 2.25,         !- X,Y,Z Vertex 1 {m}
  4.54, 0.0500000000000002, 0,            !- X,Y,Z Vertex 2 {m}
  4.54, 1.05, 0,                          !- X,Y,Z Vertex 3 {m}
  4.54, 1.05, 2.25;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorN,                                  !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 5.32, 4.68,                       !- X,Y,Z Vertex 1 {m}
  4.54, 5.32, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 5.32, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 5.32, 4.68;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Coor_PB_N,                           !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  CoorN,                                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.05, 5.32, 3.35,                       !- X,Y,Z Vertex 1 {m}
  4.05, 5.32, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0.65, 5.32, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0.65, 5.32, 3.35;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorO,                                  !- Name
  Wall,                                   !- Surface Type
  M-16_MC-04_M-16,                        !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.32, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 5.32, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorP,                                  !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 5.32, 0,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.32, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorS,                                  !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIN 1,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  1.43490114992039e-32, 0, 3.59,          !- X,Y,Z Vertex 2 {m}
  4.54, 0, 3.59,                          !- X,Y,Z Vertex 3 {m}
  4.54, 0, 4.68;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Coor_PB_S,                           !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  CoorS,                                  !- Building Surface Name
  V3_DuctoCOFI_PB_N,                      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 3.96,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 3.64,                          !- X,Y,Z Vertex 2 {m}
  4.49, 0, 3.64,                          !- X,Y,Z Vertex 3 {m}
  4.49, 0, 3.96;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorS 1,                                !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AtencioncOFIN,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.54, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CoorT,                                  !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBCoordinacion,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401P3,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  4.54, 5.32, 4.68,                       !- X,Y,Z Vertex 2 {m}
  0, 5.32, 4.68,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

People,
  People_Coordinacion,                    !- Name
  PBCoordinacion,                         !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 14,                  !- Name
  PBCoordinacion,                         !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_Coordinacion,                       !- Name
  PBCoordinacion,                         !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBDuctoCOFI,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.09,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  DuctoCOFIE,                             !- Name
  Wall,                                   !- Surface Type
  M-06,                                   !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminO 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -7.09, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  7.75, -4.19, 0,                         !- X,Y,Z Vertex 3 {m}
  7.75, -4.19, 1.09;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIE 1,                           !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminO1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, -4.19, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.54, -4.19, 0,                         !- X,Y,Z Vertex 2 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.54, 0, 1.09;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIN,                             !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminS1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -4.19, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -4.19, 0,                         !- X,Y,Z Vertex 2 {m}
  4.54, -4.19, 0,                         !- X,Y,Z Vertex 3 {m}
  4.54, -4.19, 1.09;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIN 1,                           !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorS,                                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 1.09,                          !- X,Y,Z Vertex 1 {m}
  4.54, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V3_DuctoCOFI_PB_N,                      !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  DuctoCOFIN 1,                           !- Building Surface Name
  V1_Coor_PB_S,                           !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.49, 0, 0.37,                          !- X,Y,Z Vertex 1 {m}
  4.49, 0, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0.05, 0, 0.0500000000000002,            !- X,Y,Z Vertex 3 {m}
  0.05, 0, 0.37;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIO,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.09, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.09, 1.09;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIP,                             !- Name
  Floor,                                  !- Surface Type
  CieloFalso,                             !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorCOFIT,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.44, -4.19, 0,                         !- X,Y,Z Vertex 1 {m}
  3.44, -7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -7.09, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -4.19, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIP 1,                           !- Name
  Floor,                                  !- Surface Type
  CieloFalso,                             !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AtencionCOFIT,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.54, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.54, -4.19, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -4.19, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIP 2,                           !- Name
  Floor,                                  !- Surface Type
  CieloFalso,                             !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  VestibuloT,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -4.19, 0,                         !- X,Y,Z Vertex 1 {m}
  7.75, -7.09, 0,                         !- X,Y,Z Vertex 2 {m}
  3.44, -7.09, 0,                         !- X,Y,Z Vertex 3 {m}
  3.44, -4.19, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIS,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.09, 1.09,                         !- X,Y,Z Vertex 1 {m}
  0, -7.09, 0,                            !- X,Y,Z Vertex 2 {m}
  7.75, -7.09, 0,                         !- X,Y,Z Vertex 3 {m}
  7.75, -7.09, 1.09;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_DuctoCOFI_PB_S,                      !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  DuctoCOFIS,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.65, -7.09, 0.369999999999999,         !- X,Y,Z Vertex 1 {m}
  0.65, -7.09, 0.0500000000000009,        !- X,Y,Z Vertex 2 {m}
  2.94, -7.09, 0.0500000000000009,        !- X,Y,Z Vertex 3 {m}
  2.94, -7.09, 0.369999999999999;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_DuctoCOFI_PB_S,                      !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  DuctoCOFIS,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -7.09, 0.369999999999999,            !- X,Y,Z Vertex 1 {m}
  5, -7.09, 0.0500000000000009,           !- X,Y,Z Vertex 2 {m}
  7.3, -7.09, 0.0500000000000009,         !- X,Y,Z Vertex 3 {m}
  7.3, -7.09, 0.369999999999999;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoCOFIT,                             !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au401P2,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -4.71, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -4.19, 1.09,                      !- X,Y,Z Vertex 2 {m}
  4.54, -4.19, 1.09,                      !- X,Y,Z Vertex 3 {m}
  4.54, 0, 1.09,                          !- X,Y,Z Vertex 4 {m}
  0, 0, 1.09,                             !- X,Y,Z Vertex 5 {m}
  0, -4.71, 1.09;                         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  DuctoCOFIT 1,                           !- Name
  Roof,                                   !- Surface Type
  PS-02,                                  !- Construction Name
  PBDuctoCOFI,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.75, -7.09, 1.09,                      !- X,Y,Z Vertex 1 {m}
  7.75, -4.71, 1.09,                      !- X,Y,Z Vertex 2 {m}
  0, -4.71, 1.09,                         !- X,Y,Z Vertex 3 {m}
  0, -7.09, 1.09;                         !- X,Y,Z Vertex 4 {m}

Zone,
  PBDuctoSalas,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.96,                                  !- X Origin {m}
  5.86,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  DuctoSalasN,                            !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SjuntasS,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 1.09,                          !- X,Y,Z Vertex 1 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_DuctoSalas_PB_N,                     !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  DuctoSalasN,                            !- Building Surface Name
  V1_Sjuntas_PB_S,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.22, 0, 0.37,                          !- X,Y,Z Vertex 1 {m}
  4.22, 0, 0.0500000000000002,            !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 0, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 0, 0.37;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoSalasO,                            !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminE 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.86, 1.09;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoSalasP,                            !- Name
  Floor,                                  !- Surface Type
  CieloFalso,                             !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SMaestrosT,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoSalasS,                            !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 1.09,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  4.27, -5.86, 1.09;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_DuctoSalas_PB_S,                     !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  DuctoSalasS,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -5.86, 0.37,        !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -5.86, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  3.4, -5.86, 0.0500000000000002,         !- X,Y,Z Vertex 3 {m}
  3.4, -5.86, 0.37;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoSalassE,                           !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PBStrO,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.27, 0, 1.09;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoSalasT,                            !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402P 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -3.48, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.27, 0, 1.09,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 1.09,                             !- X,Y,Z Vertex 3 {m}
  0, -3.48, 1.09;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoSalasT 1,                          !- Name
  Roof,                                   !- Surface Type
  PS-02,                                  !- Construction Name
  PBDuctoSalas,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 1.09,                      !- X,Y,Z Vertex 1 {m}
  4.27, -3.48, 1.09,                      !- X,Y,Z Vertex 2 {m}
  0, -3.48, 1.09,                         !- X,Y,Z Vertex 3 {m}
  0, -5.86, 1.09;                         !- X,Y,Z Vertex 4 {m}

Zone,
  PBDuctoSCom,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.3,                                   !- X Origin {m}
  3.05,                                   !- Y Origin {m}
  3.59,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  DuctoComputoE,                          !- Name
  Wall,                                   !- Surface Type
  MC-04_M-16,                             !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0.13,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0.13,                          !- X,Y,Z Vertex 3 {m}
  0, 9.36, 1.09;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoComputoN,                          !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 1.09,                          !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0.13,                          !- X,Y,Z Vertex 2 {m}
  -8.07, 9.36, 0.13,                      !- X,Y,Z Vertex 3 {m}
  -8.07, 9.36, 1.09;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoComputoO,                          !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PBStrET,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 9.36, 1.09,                      !- X,Y,Z Vertex 1 {m}
  -8.07, 9.36, 0.13,                      !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0.13,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoComputoP,                          !- Name
  Floor,                                  !- Surface Type
  CieloFalso,                             !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CompT,                                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0.13,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0.13,                             !- X,Y,Z Vertex 2 {m}
  -8.07, 0, 0.13,                         !- X,Y,Z Vertex 3 {m}
  -8.07, 9.36, 0.13;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoComputoS,                          !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.07, 0, 1.09,                         !- X,Y,Z Vertex 1 {m}
  -8.07, 0, 0.13,                         !- X,Y,Z Vertex 2 {m}
  -5.45, 0, 0.13,                         !- X,Y,Z Vertex 3 {m}
  -5.45, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoComputoS 1,                        !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ImpN,                                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.45, 0, 1.09,                         !- X,Y,Z Vertex 1 {m}
  -5.45, 0, 0.13,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0.13,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 1.09;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DuctoComputoT,                          !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBDuctoSCom,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au404P2,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.09,                             !- X,Y,Z Vertex 1 {m}
  0, 9.36, 1.09,                          !- X,Y,Z Vertex 2 {m}
  -8.07, 9.36, 1.09,                      !- X,Y,Z Vertex 3 {m}
  -8.07, 0, 1.09;                         !- X,Y,Z Vertex 4 {m}

Zone,
  PBImp,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.85,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  ImpE,                                   !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBImp,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  5.45, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 3 {m}
  5.45, 3.05, 4.68;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpN,                                   !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBImp,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoComputoS 1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 4.68,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 3.72,                       !- X,Y,Z Vertex 2 {m}
  0, 3.05, 3.72,                          !- X,Y,Z Vertex 3 {m}
  0, 3.05, 4.68;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpN 1,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBImp,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CompS1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 3.72,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.05, 3.72;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Imp_PB_N,                            !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  ImpN 1,                                 !- Building Surface Name
  V2_Comp_PB_S,                           !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.11, 3.05, 3.38,                       !- X,Y,Z Vertex 1 {m}
  5.11, 3.05, 0.05,                       !- X,Y,Z Vertex 2 {m}
  0.33, 3.05, 0.05,                       !- X,Y,Z Vertex 3 {m}
  0.33, 3.05, 3.38;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpO,                                   !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBImp,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpP,                                   !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBImp,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 3.05, 0,                          !- X,Y,Z Vertex 1 {m}
  5.45, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.05, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpS,                                   !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBImp,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.45, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.45, 0, 4.68;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Imp_PB_S,                            !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  ImpS,                                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, 0, 3.35,            !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, 0, 0.9,             !- X,Y,Z Vertex 2 {m}
  3.45, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.45, 0, 3.35;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpT,                                   !- Name
  Roof,                                   !- Surface Type
  PS-02,                                  !- Construction Name
  PBImp,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 0, 4.68,                          !- X,Y,Z Vertex 1 {m}
  5.45, 2.38, 4.68,                       !- X,Y,Z Vertex 2 {m}
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  ImpT1,                                  !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBImp,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au404P,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.45, 2.38, 4.68,                       !- X,Y,Z Vertex 1 {m}
  5.45, 3.05, 4.68,                       !- X,Y,Z Vertex 2 {m}
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 3 {m}
  0, 2.38, 4.68;                          !- X,Y,Z Vertex 4 {m}

People,
  People_PBIMP,                           !- Name
  PBImp,                                  !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 16,                  !- Name
  PBImp,                                  !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_PBIMP,                              !- Name
  PBImp,                                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBSCom,                                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.23,                                  !- X Origin {m}
  12.41,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  CompE,                                  !- Name
  Wall,                                   !- Surface Type
  MC-04_M-16,                             !- Construction Name
  PBSCom,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, -9.36, 3.72,                      !- X,Y,Z Vertex 1 {m}
  8.07, -9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  8.07, 0, 3.72;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CompN,                                  !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSCom,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 3.72,                          !- X,Y,Z Vertex 1 {m}
  8.07, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.72;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V3_Comp_PB_N,                           !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  CompN,                                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.02, 0, 3.67,                          !- X,Y,Z Vertex 1 {m}
  6.02, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0.400000000000001, 0, 0.9,              !- X,Y,Z Vertex 3 {m}
  0.400000000000001, 0, 3.67;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CompO,                                  !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSCom,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PBStrEP,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.72,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.72;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CompP,                                  !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBSCom,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  8.07, -9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CompS,                                  !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSCom,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.72,                         !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  2.62, -9.36, 0,                         !- X,Y,Z Vertex 3 {m}
  2.62, -9.36, 3.72;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Comp_PB_S,                           !- Name
  Window,                                 !- Surface Type
  Ventana_10mm,                           !- Construction Name
  CompS,                                  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -9.36, 3.54,        !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -9.36, 0.05,        !- X,Y,Z Vertex 2 {m}
  2.51005733281391, -9.36, 0.0484867169778797, !- X,Y,Z Vertex 3 {m}
  2.51005733281391, -9.36, 3.53848671697788; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CompS1,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSCom,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  ImpN 1,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62, -9.36, 3.72,                      !- X,Y,Z Vertex 1 {m}
  2.62, -9.36, 0,                         !- X,Y,Z Vertex 2 {m}
  8.07, -9.36, 0,                         !- X,Y,Z Vertex 3 {m}
  8.07, -9.36, 3.72;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Comp_PB_S,                           !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  CompS1,                                 !- Building Surface Name
  V2_Imp_PB_N,                            !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.95, -9.36, 3.38,                      !- X,Y,Z Vertex 1 {m}
  2.95, -9.36, 0.05,                      !- X,Y,Z Vertex 2 {m}
  7.73, -9.36, 0.05,                      !- X,Y,Z Vertex 3 {m}
  7.73, -9.36, 3.38;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CompT,                                  !- Name
  Ceiling,                                !- Surface Type
  CieloFalso,                             !- Construction Name
  PBSCom,                                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoComputoP,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.07, -9.36, 3.72,                      !- X,Y,Z Vertex 1 {m}
  8.07, 0, 3.72,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.72,                             !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.72;                         !- X,Y,Z Vertex 4 {m}

People,
  People_SCOMP,                           !- Name
  PBSCom,                                 !- Zone or ZoneList Name
  OccPBSCom,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  21,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 13,                  !- Name
  PBSCom,                                 !- Zone or ZoneList Name
  OccPBSCom,                              !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_SCOMP,                              !- Name
  PBSCom,                                 !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBSJuntas,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.23,                                  !- X Origin {m}
  5.86,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  SjuntasE,                               !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBSJuntas,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PBStrO1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 6.55, 4.68;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SjuntasN,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSJuntas,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 6.55, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.27, 6.55, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.27, 6.55, 4.68;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Sjuntas_PB_N,                        !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  SjuntasN,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.819999999999998, 6.55, 3.35,         !- X,Y,Z Vertex 1 {m}
  -0.819999999999998, 6.55, 0.9,          !- X,Y,Z Vertex 2 {m}
  -4.22, 6.55, 0.9,                       !- X,Y,Z Vertex 3 {m}
  -4.22, 6.55, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SjuntasO,                               !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBSJuntas,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminE1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27, 6.55, 4.68,                      !- X,Y,Z Vertex 1 {m}
  -4.27, 6.55, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.27, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Sjuntas_PB_O,                        !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  SjuntasO,                               !- Building Surface Name
  D3_Admin_PB_E,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.27, 1.05, 2.25,                      !- X,Y,Z Vertex 1 {m}
  -4.27, 1.05, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.27, 0.0500000000000002, 0,           !- X,Y,Z Vertex 3 {m}
  -4.27, 0.0500000000000002, 2.25;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SjuntasP,                               !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBSJuntas,                              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.27, 6.55, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SjuntasS,                               !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBSJuntas,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoSalasN,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.27, 0, 3.59,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Sjuntas_PB_S,                        !- Name
  Window,                                 !- Surface Type
  Apertura,                               !- Construction Name
  SjuntasS,                               !- Building Surface Name
  V2_DuctoSalas_PB_N,                     !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.22, 0, 3.96,                         !- X,Y,Z Vertex 1 {m}
  -4.22, 0, 3.64,                         !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, 0, 3.64,           !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, 0, 3.96;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SjuntasS 1,                             !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBSJuntas,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SMaestrosN,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.27, 0, 3.59,                         !- X,Y,Z Vertex 1 {m}
  -4.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SjuntasT,                               !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBSJuntas,                              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au402P,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 6.55, 4.68,                          !- X,Y,Z Vertex 2 {m}
  -4.27, 6.55, 4.68,                      !- X,Y,Z Vertex 3 {m}
  -4.27, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

People,
  People_SJUNTAS,                         !- Name
  PBSJuntas,                              !- Zone or ZoneList Name
  OccPBSJuntas,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  5,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 18,                  !- Name
  PBSJuntas,                              !- Zone or ZoneList Name
  OccPBSJuntas,                           !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_SJUNTAS,                            !- Name
  PBSJuntas,                              !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBSMaestros,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.96,                                  !- X Origin {m}
  5.86,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  SMaestrosE,                             !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBSMaestros,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  PBStrO 1,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.27, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosN,                             !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBSMaestros,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SjuntasS 1,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosO,                             !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBSMaestros,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminE,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -5.86, 3.59;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_SMaestro_PB_O,                       !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  SMaestrosO,                             !- Building Surface Name
  D2_Admin_PB_E,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0500000000000002, 2.25,           !- X,Y,Z Vertex 1 {m}
  0, -0.0500000000000002, 0,              !- X,Y,Z Vertex 2 {m}
  0, -1.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.05, 2.25;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_SMaestro_PB_O,                       !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  SMaestrosO,                             !- Building Surface Name
  V3_Admin_PB_E,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.11999770915789, 3.38030270189403, !- X,Y,Z Vertex 1 {m}
  0, -1.11999770915789, 0.0503027018940289, !- X,Y,Z Vertex 2 {m}
  0, -5.79, 0.05,                         !- X,Y,Z Vertex 3 {m}
  0, -5.79, 3.38;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosP,                             !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBSMaestros,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosS,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSMaestros,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 3.59,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0.85,                         !- X,Y,Z Vertex 2 {m}
  3.5, -5.86, 0.85,                       !- X,Y,Z Vertex 3 {m}
  3.5, -5.86, 3.59;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_SMaestro_PB_S,                       !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  SMaestrosS,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -5.86, 3.35,        !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -5.86, 0.9,         !- X,Y,Z Vertex 2 {m}
  3.45, -5.86, 0.9,                       !- X,Y,Z Vertex 3 {m}
  3.45, -5.86, 3.35;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosSB,                            !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSMaestros,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.86, 0.85,                         !- X,Y,Z Vertex 1 {m}
  0, -5.86, 0,                            !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  3.5, -5.86, 0.85;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosSR,                            !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBSMaestros,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, -5.86, 3.59,                       !- X,Y,Z Vertex 1 {m}
  3.5, -5.86, 0.85,                       !- X,Y,Z Vertex 2 {m}
  4.27, -5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  4.27, -5.86, 3.59;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  SMaestrosT,                             !- Name
  Ceiling,                                !- Surface Type
  CieloFalso,                             !- Construction Name
  PBSMaestros,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoSalasP,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.27, -5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  4.27, 0, 3.59,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, -5.86, 3.59;                         !- X,Y,Z Vertex 4 {m}

People,
  People_SMAESTROS,                       !- Name
  PBSMaestros,                            !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 19,                  !- Name
  PBSMaestros,                            !- Zone or ZoneList Name
  OccAdmonGeneral,                        !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_SMAESTROS,                          !- Name
  PBSMaestros,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBStr,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.22,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  PBStrE 2,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 3.05, 4.68;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrEP,                                !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBStr,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CompO,                                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 3.05, 3.72,                       !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 3.72;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrET,                                !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBStr,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoComputoO,                          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 3.05, 4.68,                       !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 3.72,                       !- X,Y,Z Vertex 2 {m}
  3.01, 12.41, 3.72,                      !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 4.68;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrN,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 12.41, 4.68,                      !- X,Y,Z Vertex 1 {m}
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.99, 12.41, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.99, 12.41, 4.68;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V3_Str_PB_N,                            !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  PBStrN,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03, 12.41, 3.35,                      !- X,Y,Z Vertex 1 {m}
  1.03, 12.41, 0.9,                       !- X,Y,Z Vertex 2 {m}
  -4.59, 12.41, 0.9,                      !- X,Y,Z Vertex 3 {m}
  -4.59, 12.41, 3.35;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrO,                                 !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBStr,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoSalassE,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 5.86, 4.68,                      !- X,Y,Z Vertex 1 {m}
  -4.99, 5.86, 3.59,                      !- X,Y,Z Vertex 2 {m}
  -4.99, 0, 3.59,                         !- X,Y,Z Vertex 3 {m}
  -4.99, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrO 1,                               !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SMaestrosE,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 5.86, 3.59,                      !- X,Y,Z Vertex 1 {m}
  -4.99, 5.86, 0,                         !- X,Y,Z Vertex 2 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -4.99, 0, 3.59;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrO1,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  SjuntasE,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 12.41, 4.68,                     !- X,Y,Z Vertex 1 {m}
  -4.99, 12.41, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.99, 5.86, 0,                         !- X,Y,Z Vertex 3 {m}
  -4.99, 5.86, 4.68;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrP,                                 !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.01, 12.41, 0,                         !- X,Y,Z Vertex 1 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 5 {m}
  -4.99, 12.41, 0;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  PBStrS,                                 !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62, 0, 3.4,                          !- X,Y,Z Vertex 1 {m}
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -1.12, 0, 3.4;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Str_PB_S,                            !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  PBStrS,                                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57, 0, 3.35,                         !- X,Y,Z Vertex 1 {m}
  -4.57, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  -1.17, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  -1.17, 0, 3.35;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrS1,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 0,                             !- X,Y,Z Vertex 2 {m}
  3.01, 3.05, 0,                          !- X,Y,Z Vertex 3 {m}
  3.01, 3.05, 4.68;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Str_PB_S,                            !- Name
  Window,                                 !- Surface Type
  Ventana_10mm,                           !- Construction Name
  PBStrS1,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.53, 3.05, 3.72,                       !- X,Y,Z Vertex 1 {m}
  0.0699990471409669, 3.05, 3.7198047733282, !- X,Y,Z Vertex 2 {m}
  0.0699990471409669, 3.05, 0.0498047733281966, !- X,Y,Z Vertex 3 {m}
  2.53, 3.05, 0.05;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrSB,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 1 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.12, 0, 0.85;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrSR,                                !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  -1.12, 0, 3.4,                          !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrT,                                 !- Name
  Roof,                                   !- Surface Type
  PS-02,                                  !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.68,                             !- X,Y,Z Vertex 1 {m}
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 2 {m}
  -4.99, 2.38, 4.68,                      !- X,Y,Z Vertex 3 {m}
  -4.99, 0, 4.68;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  PBStrT 1,                               !- Name
  Ceiling,                                !- Surface Type
  PS-01 Reversed,                         !- Construction Name
  PBStr,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Au403P1,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.38, 4.68,                          !- X,Y,Z Vertex 1 {m}
  0, 3.05, 4.68,                          !- X,Y,Z Vertex 2 {m}
  3.01, 3.05, 4.68,                       !- X,Y,Z Vertex 3 {m}
  3.01, 12.41, 4.68,                      !- X,Y,Z Vertex 4 {m}
  -4.99, 12.41, 4.68,                     !- X,Y,Z Vertex 5 {m}
  -4.99, 2.38, 4.68;                      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.62, 0, 3.4,                          !- X,Y,Z Vertex 2 {m}
  -1.12, 0, 3.4,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 4.68;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBStr,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.99, 0, 4.68,                         !- X,Y,Z Vertex 1 {m}
  -4.99, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.62, 0, 0.85,                         !- X,Y,Z Vertex 3 {m}
  -4.62, 0, 3.4;                          !- X,Y,Z Vertex 4 {m}

People,
  People_STr,                             !- Name
  PBStr,                                  !- Zone or ZoneList Name
  OccN2AuStrGRAL,                         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  25,                                     !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 20,                  !- Name
  PBStr,                                  !- Zone or ZoneList Name
  OccN2AuStrGRAL,                         !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_STr,                                !- Name
  PBStr,                                  !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  PBVestibulo,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.44,                                   !- X Origin {m}
  2.9,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  VestibuloE,                             !- Name
  Wall,                                   !- Surface Type
  M-06,                                   !- Construction Name
  PBVestibulo,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminO,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  4.31, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.31, 0, 3.59;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloN1,                            !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBVestibulo,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AdminS1 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, 0, 3.59,                          !- X,Y,Z Vertex 1 {m}
  4.31, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.1, 0, 3.59;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D1_Vestibulo_PB_N,                      !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  VestibuloN1,                            !- Building Surface Name
  D1_Admin_PB_S,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.15, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  2.15, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.15, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.15, 0, 2.25;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V3_Vestibulo_PB_N,                      !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  VestibuloN1,                            !- Building Surface Name
  V1_Admin_PB_S,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.28, 0, 3.38,                          !- X,Y,Z Vertex 1 {m}
  4.28, 0, 0.05,                          !- X,Y,Z Vertex 2 {m}
  2.18, 0, 0.05,                          !- X,Y,Z Vertex 3 {m}
  2.18, 0, 3.38;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloN1 1,                          !- Name
  Wall,                                   !- Surface Type
  M-05 Reversed,                          !- Construction Name
  PBVestibulo,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  AtencioncOFIS 1,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.1, 0, 3.59,                           !- X,Y,Z Vertex 1 {m}
  1.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.59;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D2_Vestibulo_PB_N,                      !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  VestibuloN1 1,                          !- Building Surface Name
  D1_AtencioncOFIS_PB_S,                  !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.05, 0, 2.25,                          !- X,Y,Z Vertex 1 {m}
  1.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 0, 2.25;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloO,                             !- Name
  Wall,                                   !- Surface Type
  M-08,                                   !- Construction Name
  PBVestibulo,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  CoorCOFIE,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.59,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -2.9, 3.59;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  D3_Vestibulo_PB_O,                      !- Name
  Door,                                   !- Surface Type
  MDF,                                    !- Construction Name
  VestibuloO,                             !- Building Surface Name
  D1_CoorCOFI_PB_E,                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0500000000000002, 2.25,           !- X,Y,Z Vertex 1 {m}
  0, -0.0500000000000002, 0,              !- X,Y,Z Vertex 2 {m}
  0, -1.05, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -1.05, 2.25;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloP,                             !- Name
  Floor,                                  !- Surface Type
  PS-12,                                  !- Construction Name
  PBVestibulo,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloS,                             !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBVestibulo,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  1.51, -2.9, 0.85,                       !- X,Y,Z Vertex 2 {m}
  3.91, -2.9, 0.85,                       !- X,Y,Z Vertex 3 {m}
  3.91, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V2_Vestibulo_PB_S,                      !- Name
  Window,                                 !- Surface Type
  Ventana_6mm,                            !- Construction Name
  VestibuloS,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.57, -2.9, 3.35,                       !- X,Y,Z Vertex 1 {m}
  1.57, -2.9, 0.9,                        !- X,Y,Z Vertex 2 {m}
  3.86, -2.9, 0.9,                        !- X,Y,Z Vertex 3 {m}
  3.86, -2.9, 3.35;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloSB,                            !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBVestibulo,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.51, -2.9, 0.85,                       !- X,Y,Z Vertex 1 {m}
  1.51, -2.9, 0,                          !- X,Y,Z Vertex 2 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  3.91, -2.9, 0.85;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloSL,                            !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBVestibulo,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9, 3.59,                          !- X,Y,Z Vertex 1 {m}
  0, -2.9, 0,                             !- X,Y,Z Vertex 2 {m}
  1.51, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  1.51, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  V1_Vestibulo_PB_S,                      !- Name
  Window,                                 !- Surface Type
  Ventana_10mm,                           !- Construction Name
  VestibuloSL,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.41, -2.9, 3.5,                        !- X,Y,Z Vertex 1 {m}
  0.41, -2.9, 0.05,                       !- X,Y,Z Vertex 2 {m}
  1.46, -2.9, 0.05,                       !- X,Y,Z Vertex 3 {m}
  1.46, -2.9, 3.5;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloSTR,                           !- Name
  Wall,                                   !- Surface Type
  M-05,                                   !- Construction Name
  PBVestibulo,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.91, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  3.91, -2.9, 0.85,                       !- X,Y,Z Vertex 2 {m}
  4.31, -2.9, 0,                          !- X,Y,Z Vertex 3 {m}
  4.31, -2.9, 3.59;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  VestibuloT,                             !- Name
  Ceiling,                                !- Surface Type
  CieloFalso,                             !- Construction Name
  PBVestibulo,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DuctoCOFIP 2,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.31, -2.9, 3.59,                       !- X,Y,Z Vertex 1 {m}
  4.31, 0, 3.59,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.59,                             !- X,Y,Z Vertex 3 {m}
  0, -2.9, 3.59;                          !- X,Y,Z Vertex 4 {m}

People,
  People_VstibuloCOFI,                    !- Name
  PBVestibulo,                            !- Zone or ZoneList Name
  OccPBVestibulo,                         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.335,                                  !- Fraction Radiant
  0.538,                                  !- Sensible Heat Fraction
  Trabajando130;                          !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 21,                  !- Name
  PBVestibulo,                            !- Zone or ZoneList Name
  OccPBVestibulo,                         !- Schedule Name
  Watts/Person,                           !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  100,                                    !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ACH_VestibuloCOFI,                      !- Name
  PBVestibulo,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.5,                                    !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  SimpleSkyDiffuseModeling;               !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Aire_L320,                              !- Name
  MediumRough,                            !- Roughness
  0.32,                                   !- Thickness {m}
  0.02551,                                !- Conductivity {W/m-K}
  1.184,                                  !- Density {kg/m3}
  1007,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_fc150_L60,                     !- Name
  MediumRough,                            !- Roughness
  0.06,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_fc150_L80_a70,                 !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_fc150_marmol_L80_a70,          !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_fc250_L170,                    !- Name
  MediumRough,                            !- Roughness
  0.17,                                   !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_fc250_L200_a70,                !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_fc250_L300_a70,                !- Name
  Smooth,                                 !- Roughness
  0.3,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  concreto_trabe_L300_a70,                !- Name
  Smooth,                                 !- Roughness
  0.3,                                    !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  crest_L10,                              !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  670,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  durock_L13_a30,                         !- Name
  Smooth,                                 !- Roughness
  0.013,                                  !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  670,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  F16AcousticTile_L25_a30,                !- Name
  MediumSmooth,                           !- Roughness
  0.025,                                  !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  fachaleta_L10_a30,                      !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1970,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  impermeabilizante_L5_a30,               !- Name
  VeryRough,                              !- Roughness
  0.005,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  lana_L64,                               !- Name
  Rough,                                  !- Roughness
  0.064,                                  !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  700,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  loseta_L10_a70,                         !- Name
  Smooth,                                 !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1970,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  madera_L20_a30,                         !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  600,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  MetalDecking_L80_a40,                   !- Name
  Smooth,                                 !- Roughness
  0.08,                                   !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  tabique_hueco_C1_L20_a30,               !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2011,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  tabique_hueco_C2_L100,                  !- Name
  MediumRough,                            !- Roughness
  0.0892,                                 !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2011,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  tabique_hueco_C3_L20_a30,               !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2011,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  vermiculita_L270,                       !- Name
  Rough,                                  !- Roughness
  0.27,                                   !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  AirGap,                                 !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  AirWallMark,                            !- Name
  VerySmooth,                             !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material:NoMass,
  Aluminio 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  ID122_Vidrio10mm,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.0099,                                 !- Thickness {m}
  0.685,                                  !- Solar Transmittance at Normal Incidence
  0.068,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.066,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.86,                                   !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  ID5012_Vidrio6mm,                       !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.005664,                               !- Thickness {m}
  0.771,                                  !- Solar Transmittance at Normal Incidence
  0.072,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.073,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.886,                                  !- Visible Transmittance at Normal Incidence
  0.085,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.085,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Ventana_de_aire,                        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.9999,                                 !- Solar Heat Gain Coefficient
  0.9999;                                 !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Vidrio_10mm,                            !- Name
  5.7,                                    !- U-Factor {W/m2-K}
  0.75,                                   !- Solar Heat Gain Coefficient
  0.86;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Vidrio_6mm,                             !- Name
  5.8,                                    !- U-Factor {W/m2-K}
  0.81,                                   !- Solar Heat Gain Coefficient
  0.88;                                   !- Visible Transmittance

Construction,
  Apertura,                               !- Name
  Ventana_de_aire;                        !- Layer 1

Construction,
  CieloFalso,                             !- Name
  F16AcousticTile_L25_a30;                !- Layer 1

Construction,
  M-05,                                   !- Name
  tabique_hueco_C1_L20_a30,               !- Layer 1
  tabique_hueco_C2_L100,                  !- Layer 2
  tabique_hueco_C3_L20_a30;               !- Layer 3

Construction,
  M-05 Reversed,                          !- Name
  tabique_hueco_C3_L20_a30,               !- Layer 1
  tabique_hueco_C2_L100,                  !- Layer 2
  tabique_hueco_C1_L20_a30;               !- Layer 3

Construction,
  M-05_Aire_M-05,                         !- Name
  tabique_hueco_C1_L20_a30,               !- Layer 1
  tabique_hueco_C2_L100,                  !- Layer 2
  tabique_hueco_C3_L20_a30,               !- Layer 3
  Aire_L320,                              !- Layer 4
  tabique_hueco_C3_L20_a30,               !- Layer 5
  tabique_hueco_C2_L100,                  !- Layer 6
  tabique_hueco_C1_L20_a30;               !- Layer 7

Construction,
  M-06,                                   !- Name
  durock_L13_a30,                         !- Layer 1
  lana_L64,                               !- Layer 2
  durock_L13_a30;                         !- Layer 3

Construction,
  M-08,                                   !- Name
  durock_L13_a30,                         !- Layer 1
  lana_L64,                               !- Layer 2
  durock_L13_a30,                         !- Layer 3
  lana_L64,                               !- Layer 4
  durock_L13_a30;                         !- Layer 5

Construction,
  M-16_MC-04_M-16,                        !- Name
  fachaleta_L10_a30,                      !- Layer 1
  concreto_fc250_L200_a70,                !- Layer 2
  fachaleta_L10_a30;                      !- Layer 3

Construction,
  MC-04,                                  !- Name
  concreto_fc250_L200_a70;                !- Layer 1

Construction,
  MC-04_M-16,                             !- Name
  concreto_fc250_L200_a70,                !- Layer 1
  fachaleta_L10_a30;                      !- Layer 2

Construction,
  MDF,                                    !- Name
  madera_L20_a30;                         !- Layer 1

Construction,
  PS-01,                                  !- Name
  concreto_fc150_L80_a70,                 !- Layer 1
  concreto_fc250_L170;                    !- Layer 2

Construction,
  PS-01 Reversed,                         !- Name
  concreto_fc250_L170,                    !- Layer 1
  concreto_fc150_L80_a70;                 !- Layer 2

Construction,
  PS-02,                                  !- Name
  concreto_fc150_marmol_L80_a70,          !- Layer 1
  concreto_fc250_L170;                    !- Layer 2

Construction,
  PS-05,                                  !- Name
  impermeabilizante_L5_a30,               !- Layer 1
  vermiculita_L270,                       !- Layer 2
  concreto_fc250_L170;                    !- Layer 3

Construction,
  PS-12,                                  !- Name
  concreto_fc150_marmol_L80_a70,          !- Layer 1
  concreto_fc250_L170;                    !- Layer 2

Construction,
  Puerta Metalica,                        !- Name
  MetalDecking_L80_a40;                   !- Layer 1

Construction,
  Trabe_concreto,                         !- Name
  concreto_trabe_L300_a70;                !- Layer 1

Construction,
  Ventana_10mm,                           !- Name
  ID122_Vidrio10mm;                       !- Layer 1

Construction,
  Ventana_6mm,                            !- Name
  ID5012_Vidrio6mm;                       !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 14,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  300,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction 1,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  -50,                                    !- Lower Limit Value {BasedOnField A3}
  50,                                     !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  50,                                     !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  OccAdmonGeneral,                        !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

Schedule:Compact,
  OccAdmonGeneral 1,                      !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

Schedule:Compact,
  OccAdmonGeneral 2,                      !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

Schedule:Compact,
  OccN1Au401,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Wednesday,                  !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Tuesday,                           !- Field 13
  Until: 8:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 10:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Thursday,                          !- Field 24
  Until: 8:00,                            !- Field 25
  0,                                      !- Field 26
  Until: 14:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 18:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: AllOtherDays,                      !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 04/04,                         !- Field 38
  For: AllDays,                           !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  Through: 07/04,                         !- Field 42
  For: Monday Wednesday,                  !- Field 43
  Until: 8:00,                            !- Field 44
  0,                                      !- Field 45
  Until: 14:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Tuesday,                           !- Field 50
  Until: 8:00,                            !- Field 51
  0,                                      !- Field 52
  Until: 10:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 16:00,                           !- Field 55
  0,                                      !- Field 56
  Until: 18:00,                           !- Field 57
  1,                                      !- Field 58
  Until: 24:00,                           !- Field 59
  0,                                      !- Field 60
  For: Thursday,                          !- Field 61
  Until: 8:00,                            !- Field 62
  0,                                      !- Field 63
  Until: 14:00,                           !- Field 64
  1,                                      !- Field 65
  Until: 16:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 18:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 24:00,                           !- Field 70
  0,                                      !- Field 71
  For: AllOtherDays,                      !- Field 72
  Until: 24:00,                           !- Field 73
  0,                                      !- Field 74
  Through: 07/25,                         !- Field 75
  For: AllDays,                           !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  Through: 12/19,                         !- Field 79
  For: Monday Wednesday,                  !- Field 80
  Until: 8:00,                            !- Field 81
  0,                                      !- Field 82
  Until: 14:00,                           !- Field 83
  1,                                      !- Field 84
  Until: 24:00,                           !- Field 85
  0,                                      !- Field 86
  For: Tuesday,                           !- Field 87
  Until: 8:00,                            !- Field 88
  0,                                      !- Field 89
  Until: 10:00,                           !- Field 90
  1,                                      !- Field 91
  Until: 16:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 18:00,                           !- Field 94
  1,                                      !- Field 95
  Until: 24:00,                           !- Field 96
  0,                                      !- Field 97
  For: Thursday,                          !- Field 98
  Until: 8:00,                            !- Field 99
  0,                                      !- Field 100
  Until: 14:00,                           !- Field 101
  1,                                      !- Field 102
  Until: 16:00,                           !- Field 103
  0,                                      !- Field 104
  Until: 18:00,                           !- Field 105
  1,                                      !- Field 106
  Until: 24:00,                           !- Field 107
  0,                                      !- Field 108
  For: AllOtherDays,                      !- Field 109
  Until: 24:00,                           !- Field 110
  0,                                      !- Field 111
  Through: 12/31,                         !- Field 112
  For: AllDays,                           !- Field 113
  Until: 24:00,                           !- Field 114
  0;                                      !- Field 115

Schedule:Compact,
  OccN1Au402,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Tuesday Friday,             !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Thursday,                          !- Field 13
  Until: 8:00,                            !- Field 14
  0,                                      !- Field 15
  Until: 12:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  For: AllOtherDays,                      !- Field 20
  Until: 24:00,                           !- Field 21
  0,                                      !- Field 22
  Through: 04/04,                         !- Field 23
  For: AllDays,                           !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 07/04,                         !- Field 27
  For: Monday Tuesday Friday,             !- Field 28
  Until: 8:00,                            !- Field 29
  0,                                      !- Field 30
  Until: 14:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: Thursday,                          !- Field 35
  Until: 8:00,                            !- Field 36
  0,                                      !- Field 37
  Until: 12:00,                           !- Field 38
  1,                                      !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: AllOtherDays,                      !- Field 42
  Until: 24:00,                           !- Field 43
  0,                                      !- Field 44
  Through: 07/25,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  Through: 12/19,                         !- Field 49
  For: Monday Tuesday Friday,             !- Field 50
  Until: 8:00,                            !- Field 51
  0,                                      !- Field 52
  Until: 14:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Thursday,                          !- Field 57
  Until: 8:00,                            !- Field 58
  0,                                      !- Field 59
  Until: 12:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 12/31,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0;                                      !- Field 70

Schedule:Compact,
  OccN1Au403,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Tuesday Wednesday Thursday, !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Monday Tuesday Wednesday Thursday, !- Field 21
  Until: 12:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 14:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Monday Tuesday Wednesday Thursday, !- Field 36
  Until: 12:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 14:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

Schedule:Compact,
  OccN1Au404,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday Tuesday Wednesday,          !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 12:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Thursday,                          !- Field 13
  Until: 12:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 14:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 04/04,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/04,                         !- Field 31
  For: Monday Tuesday Wednesday,          !- Field 32
  Until: 8:00,                            !- Field 33
  0,                                      !- Field 34
  Until: 12:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  For: Thursday,                          !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: AllOtherDays,                      !- Field 50
  Until: 24:00,                           !- Field 51
  0,                                      !- Field 52
  Through: 07/25,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  Through: 12/19,                         !- Field 57
  For: Monday Tuesday Wednesday,          !- Field 58
  Until: 8:00,                            !- Field 59
  0,                                      !- Field 60
  Until: 12:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 24:00,                           !- Field 63
  0,                                      !- Field 64
  For: Thursday,                          !- Field 65
  Until: 12:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 14:00,                           !- Field 68
  1,                                      !- Field 69
  Until: 16:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 18:00,                           !- Field 72
  1,                                      !- Field 73
  Until: 24:00,                           !- Field 74
  0,                                      !- Field 75
  For: AllOtherDays,                      !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  Through: 12/31,                         !- Field 79
  For: AllDays,                           !- Field 80
  Until: 24:00,                           !- Field 81
  0;                                      !- Field 82

Schedule:Compact,
  OccN2Au101,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesday,                           !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: AllOtherDays,                      !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 04/04,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/04,                         !- Field 31
  For: Monday,                            !- Field 32
  Until: 12:00,                           !- Field 33
  0,                                      !- Field 34
  Until: 14:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 16:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 18:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: Tuesday,                           !- Field 43
  Until: 12:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 14:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: AllOtherDays,                      !- Field 50
  Until: 24:00,                           !- Field 51
  0,                                      !- Field 52
  Through: 07/25,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  Through: 12/19,                         !- Field 57
  For: Monday,                            !- Field 58
  Until: 12:00,                           !- Field 59
  0,                                      !- Field 60
  Until: 14:00,                           !- Field 61
  1,                                      !- Field 62
  Until: 16:00,                           !- Field 63
  0,                                      !- Field 64
  Until: 18:00,                           !- Field 65
  1,                                      !- Field 66
  Until: 24:00,                           !- Field 67
  0,                                      !- Field 68
  For: Tuesday,                           !- Field 69
  Until: 12:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 14:00,                           !- Field 72
  1,                                      !- Field 73
  Until: 24:00,                           !- Field 74
  0,                                      !- Field 75
  For: AllOtherDays,                      !- Field 76
  Until: 24:00,                           !- Field 77
  0,                                      !- Field 78
  Through: 12/31,                         !- Field 79
  For: AllDays,                           !- Field 80
  Until: 24:00,                           !- Field 81
  0;                                      !- Field 82

Schedule:Compact,
  OccN2Au102,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Tuesday Thursday,                  !- Field 17
  Until: 10:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 12:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Wednesday,                         !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 14:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  Through: 04/04,                         !- Field 34
  For: AllDays,                           !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 07/04,                         !- Field 38
  For: Monday,                            !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Tuesday Thursday,                  !- Field 50
  Until: 10:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 12:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Wednesday,                         !- Field 57
  Until: 12:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 14:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 07/25,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  Through: 12/19,                         !- Field 71
  For: Monday,                            !- Field 72
  Until: 12:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 14:00,                           !- Field 75
  1,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 18:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Tuesday Thursday,                  !- Field 83
  Until: 10:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 12:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 24:00,                           !- Field 88
  0,                                      !- Field 89
  For: Wednesday,                         !- Field 90
  Until: 12:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 14:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: AllOtherDays,                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  Through: 12/31,                         !- Field 100
  For: AllDays,                           !- Field 101
  Until: 24:00,                           !- Field 102
  0;                                      !- Field 103

Schedule:Compact,
  OccN2Au103,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday Thursday,                  !- Field 6
  Until: 10:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Tuesday Thursday,                  !- Field 21
  Until: 10:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 14:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Tuesday Thursday,                  !- Field 36
  Until: 10:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 14:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

Schedule:Compact,
  OccN2Au201,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Monday,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Wednesday,                         !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Friday,                            !- Field 24
  Until: 8:00,                            !- Field 25
  0,                                      !- Field 26
  Until: 10:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  Through: 04/04,                         !- Field 34
  For: AllDays,                           !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 07/04,                         !- Field 38
  For: Monday,                            !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Wednesday,                         !- Field 50
  Until: 12:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 14:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Friday,                            !- Field 57
  Until: 8:00,                            !- Field 58
  0,                                      !- Field 59
  Until: 10:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 07/25,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  Through: 12/19,                         !- Field 71
  For: Monday,                            !- Field 72
  Until: 12:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 14:00,                           !- Field 75
  1,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 18:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Wednesday,                         !- Field 83
  Until: 12:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 14:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 24:00,                           !- Field 88
  0,                                      !- Field 89
  For: Friday,                            !- Field 90
  Until: 8:00,                            !- Field 91
  0,                                      !- Field 92
  Until: 10:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: AllOtherDays,                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  Through: 12/31,                         !- Field 100
  For: AllDays,                           !- Field 101
  Until: 24:00,                           !- Field 102
  0;                                      !- Field 103

Schedule:Compact,
  OccN2Au202,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday Thursday,                  !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 11:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Tuesday Thursday,                  !- Field 21
  Until: 8:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 11:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Tuesday Thursday,                  !- Field 36
  Until: 8:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 11:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

Schedule:Compact,
  OccN2Au203,                             !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday Thursday,                  !- Field 6
  Until: 8:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 10:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Tuesday Thursday,                  !- Field 21
  Until: 8:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 10:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Tuesday Thursday,                  !- Field 36
  Until: 8:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 10:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

Schedule:Compact,
  OccN2AuStrGRAL,                         !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

Schedule:Compact,
  OccN2AuStrGRAL 1,                       !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 15:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 19:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 9:00,                            !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 15:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 19:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 9:00,                            !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 15:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 19:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

Schedule:Compact,
  OccPBCoorCOFI,                          !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 9:00,                            !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 9:00,                            !- Field 22
  0,                                      !- Field 23
  Until: 14:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 9:00,                            !- Field 37
  0,                                      !- Field 38
  Until: 14:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

Schedule:Compact,
  OccPBSCom,                              !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Tuesday,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: Wednesday,                         !- Field 17
  Until: 16:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 18:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Thursday,                          !- Field 24
  Until: 12:00,                           !- Field 25
  0,                                      !- Field 26
  Until: 14:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: AllOtherDays,                      !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  Through: 04/04,                         !- Field 34
  For: AllDays,                           !- Field 35
  Until: 24:00,                           !- Field 36
  0,                                      !- Field 37
  Through: 07/04,                         !- Field 38
  For: Tuesday,                           !- Field 39
  Until: 12:00,                           !- Field 40
  0,                                      !- Field 41
  Until: 14:00,                           !- Field 42
  1,                                      !- Field 43
  Until: 16:00,                           !- Field 44
  0,                                      !- Field 45
  Until: 18:00,                           !- Field 46
  1,                                      !- Field 47
  Until: 24:00,                           !- Field 48
  0,                                      !- Field 49
  For: Wednesday,                         !- Field 50
  Until: 16:00,                           !- Field 51
  0,                                      !- Field 52
  Until: 18:00,                           !- Field 53
  1,                                      !- Field 54
  Until: 24:00,                           !- Field 55
  0,                                      !- Field 56
  For: Thursday,                          !- Field 57
  Until: 12:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 14:00,                           !- Field 60
  1,                                      !- Field 61
  Until: 24:00,                           !- Field 62
  0,                                      !- Field 63
  For: AllOtherDays,                      !- Field 64
  Until: 24:00,                           !- Field 65
  0,                                      !- Field 66
  Through: 07/25,                         !- Field 67
  For: AllDays,                           !- Field 68
  Until: 24:00,                           !- Field 69
  0,                                      !- Field 70
  Through: 12/19,                         !- Field 71
  For: Tuesday,                           !- Field 72
  Until: 12:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 14:00,                           !- Field 75
  1,                                      !- Field 76
  Until: 16:00,                           !- Field 77
  0,                                      !- Field 78
  Until: 18:00,                           !- Field 79
  1,                                      !- Field 80
  Until: 24:00,                           !- Field 81
  0,                                      !- Field 82
  For: Wednesday,                         !- Field 83
  Until: 16:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  1,                                      !- Field 87
  Until: 24:00,                           !- Field 88
  0,                                      !- Field 89
  For: Thursday,                          !- Field 90
  Until: 12:00,                           !- Field 91
  0,                                      !- Field 92
  Until: 14:00,                           !- Field 93
  1,                                      !- Field 94
  Until: 24:00,                           !- Field 95
  0,                                      !- Field 96
  For: AllOtherDays,                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  Through: 12/31,                         !- Field 100
  For: AllDays,                           !- Field 101
  Until: 24:00,                           !- Field 102
  0;                                      !- Field 103

Schedule:Compact,
  OccPBSJuntas,                           !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 10:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 14:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 16:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 18:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 04/04,                         !- Field 20
  For: AllDays,                           !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  Through: 07/04,                         !- Field 24
  For: WeekDays,                          !- Field 25
  Until: 10:00,                           !- Field 26
  0,                                      !- Field 27
  Until: 14:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 16:00,                           !- Field 30
  0,                                      !- Field 31
  Until: 18:00,                           !- Field 32
  1,                                      !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: AllOtherDays,                      !- Field 36
  Until: 24:00,                           !- Field 37
  0,                                      !- Field 38
  Through: 07/25,                         !- Field 39
  For: AllDays,                           !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  Through: 12/19,                         !- Field 43
  For: WeekDays,                          !- Field 44
  Until: 10:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 14:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 16:00,                           !- Field 49
  0,                                      !- Field 50
  Until: 18:00,                           !- Field 51
  1,                                      !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: AllOtherDays,                      !- Field 55
  Until: 24:00,                           !- Field 56
  0,                                      !- Field 57
  Through: 12/31,                         !- Field 58
  For: AllDays,                           !- Field 59
  Until: 24:00,                           !- Field 60
  0;                                      !- Field 61

Schedule:Compact,
  OccPBVestibulo,                         !- Name
  Fraction 1,                             !- Schedule Type Limits Name
  Through: 01/03,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  Through: 03/28,                         !- Field 5
  For: Weekdays,                          !- Field 6
  Until: 15:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 19:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  Through: 04/04,                         !- Field 16
  For: AllDays,                           !- Field 17
  Until: 24:00,                           !- Field 18
  0,                                      !- Field 19
  Through: 07/04,                         !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 15:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 19:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: AllOtherDays,                      !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  Through: 07/25,                         !- Field 31
  For: AllDays,                           !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  Through: 12/19,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 15:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0,                                      !- Field 42
  For: AllOtherDays,                      !- Field 43
  Until: 24:00,                           !- Field 44
  0,                                      !- Field 45
  Through: 12/31,                         !- Field 46
  For: AllDays,                           !- Field 47
  Until: 24:00,                           !- Field 48
  0;                                      !- Field 49

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Trabajando130,                          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  130;                                    !- Hourly Value

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Cooling Week Rule - Jan1-Dec31,         !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cooling,                                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Cooling Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Heating Week Rule - Jan1-Dec31,         !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heating,                                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Heating Week Rule - Jan1-Dec31,         !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Trabajando Week Rule - Jan1-Dec31,      !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Trabajando,                             !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Trabajando Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Temixco,                                !- Name
  18.85,                                  !- Latitude {deg}
  -99.14,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  1280;                                   !- Elevation {m}

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  timestep;                               !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

